---
title: "Стандарты рейтингов AHRI"
aliases: ["Стандарты рейтингов AHRI"]
weight: 5
---

## Обзор

Американский институт кондиционирования, отопления и холодоснабжения (AHRI) устанавливает стандарты производительности и рейтингов для оборудования HVAC и холодоснабжения. Стандарты AHRI определяют условия испытаний, процедуры измерений и методологии рейтингов, обеспечивающие согласованную оценку оборудования по всем производителям.

## Программы сертификации AHRI

AHRI управляет добровольными программами сертификации, которые проверяют заявления производителей путём независимого тестирования.

### Процесс сертификации

1. **Участие производителя**: Производители подают оборудование на сертификацию
2. **Выбор образцов**: Случайные образцы отбираются из производственных партий
3. **Испытания третьей стороной**: Независимые лаборатории проводят испытания согласно стандартам AHRI
4. **Проверка данных**: Результаты испытаний сравниваются с опубликованными рейтингами
5. **Публикация каталога**: Сертифицированное оборудование включается в справочники AHRI
6. **Постоянный контроль**: Периодическое повторное тестирование поддерживает действительность сертификации

### Справочники сертифицированной продукции

AHRI публикует справочники сертифицированного оборудования, доступные в Интернете. Каждая запись включает:

- Номера моделей и варианты
- Рейтинги производительности при указанных условиях
- Показатели эффективности (SEER, EER, IPLV, COP)
- Рабочее напряжение и фаза
- Тип и объём хладагента
- Уровни шума
- Дата сертификации и статус

## Стандарты рейтингов оборудования

### AHRI 210/240 Унитарные кондиционеры воздуха и тепловые насосы

Охватывает жилое и лёгкое коммерческое оборудование производительностью охлаждения до 228 кДж/ч.

**Ключевые показатели рейтинга:**

| Показатель | Условие испытания | Применение |
|--------|---------------|-------------|
| SEER (Сезонный коэффициент энергоэффективности охлаждения) | Взвешенное сезонное среднее | Основной показатель эффективности охлаждения |
| EER (Коэффициент энергоэффективности) | 35°C сухого термометра на улице | Производительность при пиковой нагрузке |
| HSPF (Сезонный коэффициент производительности отопления) | Среднее сезонное отопление | Эффективность отопления теплового насоса |
| COP (Коэффициент производительности) | 8,3°C на улице для отопления | Мгновенная эффективность отопления |

**Расчёт SEER**: На основе общей сезонной производительности охлаждения, разделённой на общее электрическое энергопотребление в течение типичного сезона охлаждения. Условия испытаний варьируются от 18,3°C до 40°C наружной температуры.

**Текущие минимальные стандарты**:
- Сплит-системы: SEER 14,0 (южные регионы), SEER 13,0 (северные регионы)
- Моноблочные установки: SEER 14,0
- Тепловые насосы: SEER 14,0, HSPF 8,2

### AHRI 310/380 Встраиваемое оборудование через стену

Применяется к кондиционерам воздуха и тепловым насосам через стену (PTAC и PTHP).

**Условия рейтинга**:
- Охлаждение: 35°C сухого термометра на улице, 26,7°C/19,4°C сухого термометра/мокрого термометра в помещении
- Отопление: 8,3°C на улице, 21,1°C в помещении
- Стандартная установка в проём стены

**Требования производительности**:
- EER варьируется в зависимости от производительности: EER = 12,0 - (0,3 × производительность в 1000 кДж/ч)
- Минимальный COP для тепловых насосов: 3,0 при наружной температуре 8,3°C

### AHRI 340/360 Коммерческое и промышленное унитарное оборудование

Охватывает коммерческие унитарные кондиционеры и тепловые насосы производительностью свыше 228 кДж/ч.

**Точки рейтинга**:

| Тип оборудования | Производительность охлаждения | Основной показатель |
|---------------|-----------------|----------------|
| Воздушного охлаждения <474 кДж/ч | 228-474 кДж/ч | EER и IEER |
| Воздушного охлаждения ≥474 кДж/ч | ≥474 кДж/ч | EER и IEER |
| Водяного охлаждения | Все производительности | EER и IPLV |

**IEER (Интегральный коэффициент энергоэффективности)**: Показатель эффективности при частичной нагрузке, рассчитанный на основе производительности в четырёх рабочих точках:

1. 100% производительности при 35°C на улице
2. 75% производительности при 27,2°C на улице
3. 50% производительности при 20°C на улице
4. 25% производительности при 18,3°C на улице

**Формула IEER**:
IEER = 0,020A + 0,617B + 0,238C + 0,125D

Где A, B, C, D — значения EER при 100%, 75%, 50% и 25% нагрузки соответственно.

### AHRI 365 Коммерческие и промышленные воздушные тепловые насосы

Устанавливает рейтинги для крупных коммерческих тепловых насосов.

**Условия испытаний**:
- Охлаждение: 35°C на улице, 26,7°C/19,4°C в помещении
- Стандартное отопление: 8,3°C на улице, 21,1°C в помещении
- Отопление при низкой температуре: −8,3°C на улице, 21,1°C в помещении

**Показатели производительности**:
- EER для охлаждения при полной нагрузке
- COP для отопления при 8,3°C и −8,3°C
- IPLV для эффективности охлаждения при частичной нагрузке

### AHRI 400 Теплообменники жидкость-жидкость

Охватывает кожухотрубные, паяные пластинчатые и другие теплообменники жидкость-жидкость.

**Требования рейтинга**:
- Коэффициенты загрязнения указаны для обеих сторон жидкости
- Перепад давления при номинальном расходе
- Теплопередача при указанных входных температурах и расходах
- Материалы конструкции

**Стандартные условия испытаний**: Варьируются в зависимости от применения (вода-вода, гликолевые растворы, хладагент-вода).

### AHRI 410 Принудительно-циркуляционные воздушные охлаждающие и нагревающие батареи

Определяет рейтинги охлаждающих и горячих водяных батарей.

**Данные производительности батарей**:

| Параметр | Охлаждающие батареи | Нагревающие батареи |
|-----------|--------------|---------------|
| Производительность | Явная и полная | Полная тепловая мощность |
| Перепад давления воздуха | При номинальном CFM (м³/ч) | При номинальном CFM (м³/ч) |
| Перепад давления воды | При номинальном л/мин | При номинальном л/мин |
| Условия входящего воздуха | 26,7°C ст/19,4°C мок | 21,1°C ст |
| Температура воды | 7,2°C входящей | 82,2°C входящей |

**Коэффициенты загрязнения**: 0,0005 ч·м²·°C/кДж для водяной стороны.

### AHRI 430 Центральные блоки обработки воздуха

Устанавливает стандарты производительности и конструкции для стандартизированных и полустандартизированных блоков обработки воздуха.

**Критерии сертификации**:
- Тепловая производительность корпуса (R-значение и тепловые мосты)
- Утечка воздуха при указанных давлениях
- Прогиб корпуса под давлением
- Структурная целостность
- Доступность и обслуживаемость

**Классы утечки воздуха**:

| Класс | Максимальная утечка (CFM (м³/ч)/м² при 100 Па) |
|-------|--------------------------------------|
| 1 | 203 (м³/ч)/м² |
| 2 | 136 (м³/ч)/м² |
| 3 | 68 (м³/ч)/м² |
| 6 | 34 (м³/ч)/м² |
| 12 | 17 (м³/ч)/м² |

### AHRI 440 Комнатные вентиляторные батареи

Охватывает рейтинги для комнатных терминальных установок.

**Условия рейтинга**:
- Охлаждение: 26,7°C/19,4°C входящего воздуха, 7,2°C входящей воды
- Отопление: 21,1°C входящего воздуха, 93,3°C входящей воды
- Три скорости вентилятора: высокая, средняя, низкая

**Опубликованные данные**:
- Производительность на каждой скорости вентилятора
- Расход воды
- Расход воздуха (CFM (м³/ч))
- Уровни звуковой мощности

### AHRI 550/590 Водяные холодильные установки и тепловые насосы для нагрева воды

Комплексный стандарт для холодильных машин с механическим компрессионным циклом.

**Первичные условия рейтинга**:

| Тип холодильной машины | Испаритель | Конденсатор | Применение |
|-------------|-----------|-----------|-------------|
| Воздушного охлаждения | 6,7°C выходящей воды | 35°C входящего воздуха | Стандартный рейтинг |
| Водяного охлаждения | 6,7°C выходящей воды | 29,4°C входящей воды | Стандартный рейтинг |
| Испарительного охлаждения | 6,7°C выходящей воды | 23,9°C входящего мок.терм. | Стандартный рейтинг |

**IPLV (Интегральное значение производительности при частичной нагрузке)**: Критический показатель для оценки годового энергопотребления.

**Расчёт IPLV**:
IPLV = 0,010A + 0,42B + 0,45C + 0,12D

Где:
- A = EER при 100% нагрузке, стандартные условия
- B = EER при 75% нагрузке, пониженная температура конденсатора
- C = EER при 50% нагрузке, пониженная температура конденсатора
- D = EER при 25% нагрузке, пониженная температура конденсатора

**Условия испытания при частичной нагрузке**:

| Нагрузка | Температура конденсатора (воздушное охлаждение) | Температура конденсатора (водяное охлаждение) |
|------|--------------------------|----------------------------|
| 100% | 35°C ст | 29,4°C входящей |
| 75% | 23,9°C ст | 23,9°C входящей |
| 50% | 18,3°C ст | 18,3°C входящей |
| 25% | 12,8°C ст | 12,8°C входящей |

**Нестандартные точки рейтинга**: AHRI 550/590 также определяет рейтинги при:
- Условиях охлаждения при низкой наружной температуре
- Условиях высокой наружной температуры (46,1°C для воздушного охлаждения)
- Условиях зарядки ледяного хранилища

### AHRI 560 Абсорбционные водяные холодильные и нагревающие установки

Устанавливает критерии производительности для абсорбционных холодильных машин.

**Условия рейтинга**:
- Одноступень: 6,7°C охлаждённая вода, 35°C охлаждающая вода, горячая вода или паровой источник тепла
- Двухступень: Те же температуры воды, источник тепла с более высокой температурой
- COP основан на входной энергии нагрева плюс вспомогательная мощность

**Спецификации источника тепла**:
- Низкопрессионный пар: 83-103 кПа
- Горячая вода: 110-132°C
- Прямое сжигание: природный газ или топливо

### AHRI 700 Спецификации хладагентов

Определяет требования к чистоте и методы испытаний хладагентов.

**Спецификации включают**:
- Пределы химического состава
- Содержание влаги (обычно <10 ppm)
- Содержание неконденсируемых газов
- Высококипящие остатки
- Кислотность
- Твёрдые частицы

**Распространённые охватываемые хладагенты**:
- R-410A (HFC-смесь для жилого оборудования)
- R-134a (HFC для холодильных машин)
- R-32 (Альтернатива с более низким потенциалом глобального потепления)
- R-1234yf и R-1234ze (HFO хладагенты с низким потенциалом глобального потепления)
- R-717 (Аммиак для промышленного применения)
- R-744 (CO₂ для трансритических систем)

### AHRI 740 Производительность оборудования для восстановления, переработки и повторного использования хладагента

Устанавливает требования к оборудованию обработки хладагента.

**Требования к оборудованию восстановления**:
- Скорость восстановления (кг/мин) при указанных условиях
- Достижимый конечный уровень вакуума (обычно 0 Па для восстановления паров, 1067 Па для восстановления жидкости на малом оборудовании)
- Чистота восстановленного хладагента
- Разделение неконденсируемых газов

**Стандарты оборудования переработки**:
- Снижение влажности до <50 ppm
- Удаление кислоты
- Фильтрация твёрдых частиц до 10 микрон
- Эффективность разделения масла

## Применение рейтингов AHRI

### Выбор оборудования

При выборе оборудования рейтинги AHRI обеспечивают стандартизированное сравнение:

1. **Проверка сертификации**: Убедитесь, что оборудование указано в справочнике AHRI
2. **Сравнение при одинаковых условиях**: Рейтинги при стандартных условиях обеспечивают прямое сравнение
3. **Учёт производительности при частичной нагрузке**: IPLV или IEER часто более важны, чем полнонагрузочный EER для годового энергопотребления
4. **Учёт условий эксплуатации**: Корректируйте под конкретные условия объекта, когда фактические рабочие температуры отличаются от условий рейтинга

### Соответствие энергетическим кодексам

ASHRAE 90.1 и IECC ссылаются на минимальные требования эффективности AHRI:
- Оборудование должно соответствовать или превышать минимальные значения EER, SEER, IPLV
- Испытания и рейтинговка согласно стандартам AHRI демонстрируют соответствие
- Документация включает страницу справочника AHRI или письмо сертификации

### Проверка производительности

Сертификация AHRI обеспечивает гарантию:
- Независимое тестирование третьей стороной подтверждает заявления производителя
- Точность рейтингов в пределах указанных допусков (обычно ±5% для производительности, эффективности)
- Процесс проверки решает проблемы несоответствующего оборудования

## Ограничения и соображения

**Условия рейтинга и фактическая эксплуатация**:
- Стандартные условия AHRI могут не соответствовать конкретным установкам на объекте
- Фактическая производительность варьируется в зависимости от:
  - Наружной температуры окружающей среды
  - Условий внутренней нагрузки
  - Эффектов воздуховодной или трубопроводной системы
  - Длины линий хладагента (сплит-системы)
  - Поправок на высоту над уровнем моря

**Эффекты установки**:
- Качество полевой установки влияет на фактическую производительность
- Неправильная зарядка хладагента снижает эффективность
- Ограничения потока воздуха снижают производительность и эффективность
- Нестандартные конфигурации аннулируют рейтинги

**Диапазон применения**:
- Рейтинги применяются к определённым диапазонам производительности и типам оборудования
- Эксплуатация вне номинального диапазона влияет на производительность
- Несколько стандартов рейтинга могут применяться к одной категории оборудования
