---
title: "Стандарт ASHRAE 15 по безопасности систем холодоснабжения"
aliases: ["Стандарт ASHRAE 15 по безопасности систем холодоснабжения"]
description: "Комплексный стандарт безопасности холодоснабжения, устанавливающий требования к классификации хладагентов, проектированию систем, требованиям к машинным отделениям, вентиляции, системам обнаружения и защите от избыточного давления."
date: 2026-01-04
weight: 1
---

Стандарт ASHRAE 15 «Стандарт безопасности систем холодоснабжения» устанавливает минимальные требования безопасности для проектирования, строительства, установки и эксплуатации механических систем холодоснабжения и тепловых насосов. Этот комплексный стандарт безопасности охватывает токсичность и пожарную опасность хладагентов, целостность сосудов под давлением, проектирование машинных отделений, требования к вентиляции, обнаружение утечек и процедуры аварийного реагирования. Стандарт 15 применяется к системам, использующим любой хладагент в количествах, требующих учета соображений безопасности, охватывая оборудование от небольших жилых кондиционеров воздуха до крупных промышленных холодильных установок. Понимание требований ASHRAE 15 является обязательным для инженеров, подрядчиков, должностных лиц, ответственных за соответствие кодексам, и операторов объектов, отвечающих за безопасность систем холодоснабжения.

## Область действия и применение стандарта

Стандарт ASHRAE 15 применяется к механическим системам холодоснабжения, тепловым насосам и оборудованию кондиционирования воздуха, работающим с хладагентами в замкнутых контурах. Стандарт охватывает новые установки, модификации существующих систем, переквалификацию хладагентов и перемещенное оборудование. Системы, использующие любой тип хладагента, подпадают под юрисдикцию стандарта 15, когда количество хладагента превышает минимальные пороги, определяемые на основе характеристик токсичности и воспламеняемости.

Стандарт исключает определенные специализированные применения: системы холодоснабжения, используемые в транспортировке (автомобильные, железнодорожные, морские, авиационные), системы, используемые для исследований и испытаний при работе под непрерывным квалифицированным надзором, а также бытовые холодильники и морозильные камеры, производимые в соответствии с применимыми стандартами безопасности продукции. Все остальные системы холодоснабжения, обслуживающие жилые, коммерческие, учреждения и промышленные здания, должны соответствовать ASHRAE 15.

Стандарт 15 координируется с другими кодексами и стандартами, включая Международный механический код (IMC), Международный строительный код (IBC), стандарт ASHRAE 34 по обозначению и классификации хладагентов по безопасности, и стандарт ASHRAE 147 по сокращению выбросов галогенированных хладагентов. Многие юрисдикции принимают ASHRAE 15 непосредственно или включают его по ссылке в механические коды, что делает соответствие юридически обязательным.

## Система классификации безопасности хладагентов

Стандарт ASHRAE 34 устанавливает систему классификации хладагентов, которую стандарт 15 использует для определения требований безопасности. Классификация объединяет две характеристики: токсичность (буквы A или B) и воспламеняемость (цифры 1, 2L, 2 или 3). Понимание этой системы классификации имеет фундаментальное значение для надлежащего применения требований стандарта 15.

**Классификация токсичности** делит хладагенты на две группы в зависимости от допустимых пределов профессионального воздействия:

- **Класс A (низкая токсичность):** Хладагенты с допустимым пределом профессионального воздействия (OEL) ≥400 ppm на основе либо 8-часового средневзвешенного значения, либо 15-минутного предела краткосрочного воздействия. Хладагенты класса A представляют более низкий риск токсичности при нормальной работе и сценариях утечек.

- **Класс B (высокая токсичность):** Хладагенты с OEL <400 ppm. Хладагенты класса B требуют более строгих мер безопасности из-за возможности токсичного воздействия при утечке меньших количеств.

**Классификация воспламеняемости** делит хладагенты на четыре группы на основе испытания распространения пламени:

- **Класс 1 (без распространения пламени):** Хладагенты, не показывающие распространение пламени при стандартизированном испытании. Эти невоспламеняющиеся хладагенты не требуют специальных мер предосторожности от источников воспламенения.

- **Класс 2L (низкая воспламеняемость):** Хладагенты, показывающие распространение пламени с скоростью горения ≤10 см/с и теплотой сгорания <19 кДж/г. Хладагенты класса 2L умеренно воспламеняются в определенных условиях, но намного менее опасны, чем класс 2 или 3.

- **Класс 2 (воспламеняющиеся):** Хладагенты, показывающие распространение пламени с скоростью горения ≤10 см/с и теплотой сгорания ≥19 кДж/г. Хладагенты класса 2 представляют умеренные пожарные опасности, требующие специфических мер безопасности.

- **Класс 3 (высокая воспламеняемость):** Хладагенты, показывающие распространение пламени со скоростью горения >10 см/с или нижним пределом воспламеняемости (LFL) ≤0,10 кг/м³. Хладагенты класса 3 обладают высокой воспламеняемостью, требующей обширных мер безопасности.

Комбинированная классификация создает матрицу групп безопасности: A1 (наименьшая опасность), A2L, A2, A3, B1, B2L, B2 и B3 (наибольшая опасность). Каждая группа безопасности имеет различные пределы количества хладагента, требования к машинным отделениям и положения о мерах безопасности в стандарте 15.

## Пределы количества хладагента

Стандарт 15 устанавливает максимальные количества хладагента, разрешенные в занятых пространствах, на основе классификации безопасности хладагента и характеристик занятости. Эти пределы предотвращают опасные концентрации хладагента при сценариях утечек, одновременно обеспечивая практическое применение системы.

Фундаментальное ограничивающее уравнение учитывает токсичность хладагента:

$$m_{limit} = \frac{C_{limit} \times A \times h}{1000}$$

Где:
- $m_{limit}$ = максимально допустимое количество хладагента (кг)
- $C_{limit}$ = предел концентрации (ppm или процент)
- $A$ = площадь пола занятого пространства (м²)
- $h$ = высота пространства до 3 м (м)

Для хладагентов класса A предел концентрации обычно составляет 50 000 ppm (5%), основываясь на соображениях вытеснения кислорода. Для хладагентов класса B предел концентрации соответствует допустимому пределу профессионального воздействия (OEL) хладагента.

Воспламеняемость накладывает дополнительные ограничения на хладагенты класса 2L, 2 и 3. Количество хладагента должно оставаться ниже суммы, которая могла бы создать воспламеняющуюся атмосферу в занятом пространстве:

$$m_{flammable} = \frac{LFL \times A \times h}{1000}$$

Где LFL представляет нижний предел воспламеняемости в кг/м³, переведенный в соответствующие единицы. Фактический заряд хладагента не должен превышать ни токсичный предел, ни предел воспламеняемости, в зависимости от того, какой из них более ограничивающий.

## Требования к месторасположению холодильной системы

Стандарт 15 категоризирует занятые пространства на учреждения, места общественного собрания, жилые, коммерческие и промышленные помещения. Каждый тип помещения имеет различные пределы количества хладагента и ограничения по местоположению, отражающие уязвимость занимающих его лиц и возможность эвакуации.

**Учреждения** включают больницы, дома престарелых, тюрьмы и здания, в которых размещаются лица с ограниченной подвижностью. Эти чувствительные помещения имеют наиболее ограничивающие пределы количества хладагента, потому что занимающие их лица не могут быстро эвакуироваться во время чрезвычайных ситуаций. Прямые системы, обслуживающие учреждения, обычно требуют машинных отделений для всех, кроме очень небольших зарядов хладагента.

**Места общественного собрания** включают театры, аудитории, места богослужения и помещения с высокой плотностью людей. Применяются умеренные пределы количества хладагента, при этом машинные отделения требуются для более крупных систем. Высокая плотность людей создает потенциал для большего воздействия при утечках.

**Жилые помещения** включают квартиры, общежития, гостиницы и другие жилые единицы. Отдельные жилые единицы получают несколько более высокие допуски по количеству хладагента в прямых системах, чем общественные пространства, потому что занимающие их лица имеют прямой контроль над своей окружающей средой и могут быстро эвакуироваться.

**Коммерческие помещения** включают офисы, розничные помещения, рестораны и общие коммерческие здания. Эти пространства получают наибольшие допуски по количеству хладагента в прямых системах на основе нормальных моделей занятости и возможности эвакуации.

**Промышленные помещения** включают производственные объекты и районы промышленных процессов. Пределы количества хладагента для промышленных помещений часто превышают допуски для коммерческих помещений, особенно когда рабочие получают надлежащую подготовку и предусмотрены системы обнаружения.

## Назначение и требования машинного отделения

Машинные отделения служат выделенными пространствами для холодильного оборудования, содержащего количества хладагента, превышающие пределы для прямой установки в занятых областях. Изоляция оборудования в машинных отделениях предотвращает воздействие хладагента в занятых пространствах при нормальной работе и при сценариях утечек, одновременно концентрируя меры безопасности в одном контролируемом месте.

Стандарт 15 требует машинные отделения, когда количество хладагента превышает применимый предел для типа помещения и классификации хладагента. Когда количество хладагента требует наличия машинного отделения, помещение должно соответствовать всем применимым положениям, включая:

- Минимальные размеры помещения и требования к доступу
- Специализированная вентиляция, обеспечивающая непрерывный воздухообмен
- Аварийная механическая вентиляция, активируемая при обнаружении хладагента
- Системы обнаружения паров хладагента с надлежащей сигнализацией и ответственностью
- Ограничение доступа только авторизованному персоналу
- Исключение открытого огня и источников воспламенения для воспламеняющихся хладагентов
- Аварийное облегчение давления с выпуском в безопасные места
- Электротехнические требования, включая аварийное освещение и местоположения отключающих устройств
- Запрещение использования машинного отделения в других целях

Машинное отделение эффективно создает вторичную стратегию сдерживания. Даже если хладагент выбрасывается из оборудования в машинное отделение, надлежащая вентиляция предотвращает опасные концентрации, одновременно удерживая хладагент из занятых пространств. Системы обнаружения и сигнализации обеспечивают раннее предупреждение, позволяющее персоналу эвакуироваться и реагировать на чрезвычайные ситуации.

## Требования к механической вентиляции

Машинные отделения, содержащие холодильное оборудование, требуют как нормальной механической вентиляции для обычного качества воздуха, так и аварийной механической вентиляции, активируемой при обнаружении хладагента. Эти две системы вентиляции решают различные сценарии: нормальная работа с незначительным просачиванием хладагента и события утечки, выпускающие значительные количества хладагента.

**Нормальная механическая вентиляция** должна обеспечивать непрерывный воздушный поток, предотвращающий накопление хладагента от незначительных выбросов, просачивания оборудования и нормальной деятельности по обслуживанию. Минимальная скорость вентиляции зависит от классификации хладагента:

Для хладагентов класса A1 в машинных отделениях:

$$Q_{normal} = 0,5 \text{ м³/ч на 1 м}^2 \text{ площади пола}$$

С минимальной скоростью вентиляции 0,28 м³/с независимо от размера помещения. Эта непрерывная вентиляция обеспечивает приблизительно 15-30 воздухообменов в час в типичных машинных отделениях, предотвращая накопление хладагента при нормальной работе.

Для хладагентов класса A2L применяются аналогичные скорости вентиляции, но с повышенными требованиями к управлению воспламеняющимися парами. Вентиляция должна направлять воздушный поток в сторону от источников воспламенения и предотвращать накопление хладагента в низколежащих областях, где более тяжелые, чем воздух, хладагенты концентрируются.

Для хладагентов класса B (токсичные), могут потребоваться более высокие скорости вентиляции на основе специфических характеристик токсичности хладагента и содержания хладагента в оборудовании. Планирование на чрезвычайные ситуации должно охватывать наихудшие сценарии выброса.

**Аварийная механическая вентиляция** активируется автоматически, когда системы обнаружения хладагента определяют концентрацию хладагента, превышающую порог обнаружения (обычно 25% значения предельного предела воздействия для хладагентов класса B или надлежащий процент нижнего предела воспламеняемости для хладагентов класса 2L, 2 и 3). Аварийная вентиляция обеспечивает значительно более высокие скорости воздушного потока, быстро очищая машинное отделение:

$$Q_{emergency} \geq \frac{m_{refrigerant} \times 100}{C_{limit} \times \rho_{air} \times t_{purge}}$$

Где:
- $Q_{emergency}$ = скорость аварийной вентиляции (м³/ч)
- $m_{refrigerant}$ = наибольший заряд хладагента в машинном отделении (кг)
- $C_{limit}$ = приемлемый предел концентрации (ppm)
- $\rho_{air}$ = плотность воздуха (кг/м³)
- $t_{purge}$ = приемлемое время очистки (минуты)

Типичные скорости аварийной вентиляции составляют от 60-150 воздухообменов в час, быстро разбавляя концентрацию хладагента ниже опасных уровней. Блокировки аварийной вентиляции предотвращают работу холодильной системы до возврата уровней хладагента к безопасным концентрациям.

## Системы обнаружения хладагента

Системы обнаружения паров хладагента служат критическим ранним предупреждением об утечке хладагента, позволяя автоматически активировать аварийную вентиляцию, отключение оборудования и уведомление персонала. Стандарт 15 требует систем обнаружения в машинных отделениях, содержащих количества хладагента выше указанных пороговых значений на основе классификации хладагента.

Требования к системе обнаружения включают:

**Местоположение и количество датчиков:** Датчики должны размещаться там, где утечки хладагента наиболее вероятно будут концентрироваться—рядом с соединениями оборудования, на низких уровнях для хладагентов более тяжелых, чем воздух, на высоких уровнях для хладагентов более легких, чем воздух, и рядом с потенциальными источниками утечек. Несколько датчиков обеспечивают резервирование и охват больших машинных отделений.

**Порог обнаружения:** Датчики должны активироваться при концентрациях значительно ниже опасных уровней. Для хладагентов класса B (токсичные), порог обнаружения обычно составляет 25% от предельного значения воздействия хладагента (TLV). Для хладагентов класса 2L воспламеняющихся, порог обнаружения часто составляет 20-25% от нижнего предела воспламеняемости (LFL). Для хладагентов класса 2 и 3 более низкие пороги обнаружения обеспечивают большие коэффициенты безопасности.

**Ответ на сигнал тревоги:** При обнаружении хладагента выше порога система обнаружения должна:
- Активировать местную слышимую и визуальную сигнализацию
- Активировать аварийную механическую вентиляцию
- Передавать сигнал тревоги на непрерывно контролируемое место
- Обеспечивать уведомление, позволяющее персоналу эвакуироваться

**Контроль системы:** Системы обнаружения требуют контроля, контролирующего функциональность датчиков, целостность питания и непрерывность цепи сигнализации. Потеря контроля активирует индикацию неисправности, предупреждающую операторов расследовать и восстановить надлежащее функционирование.

**Выбор датчика:** Датчики должны обеспечивать надежное, точное обнаружение для используемого конкретного хладагента. Различные хладагенты имеют различные молекулярные структуры, требующие технологии датчика, соответствующей характеристикам хладагента. Типичные типы датчиков включают инфракрасные датчики, обнаруживающие молекулярное поглощение хладагента, каталитические датчики для воспламеняющихся хладагентов, и электрохимические датчики для конкретных типов хладагентов.

## Защита от давления и облегчение

Холодильные системы работают при повышенных давлениях, требующих надлежащей защиты от давления, предотвращающей разрыв сосуда и катастрофический отказ. Стандарт 15 устанавливает требования к облегчению давления для сосудов под давлением, содержащих хладагент, на основе расчетного давления системы и свойств хладагента.

**Устройства облегчения давления** должны защищать все сосуды под давлением, содержащие хладагент, которые могут быть изолированы с захватанным хладагентом внутри. Каждая секция системы, которая может быть изолирована задвижкой, требует независимого облегчения давления, предотвращающего избыточное давление от расширения хладагента, повышения температуры окружающей среды или внешних источников тепла.

Пропускная способность устройства облегчения давления должна быть достаточной для предотвращения повышения давления, превышающего 10% выше расчетного давления во время наихудшего сценария подвода тепла:

$$P_{relief} \leq 1,10 \times P_{design}$$

Расчет необходимой пропускной способности облегчения рассматривает:
- Скорость подвода тепла от воздействия огня или внешних источников
- Термодинамические свойства хладагента, влияющие на скорость испарения
- Объем системы и заряд хладагента
- Коэффициент разряда устройства облегчения и определение размеров

**Типы устройств облегчения** включают предохранительные клапаны давления для защиты стороны высокого давления, разрывные диски для защиты от катастрофического отказа, плавкие пробки для защиты от воздействия огня, и двойные устройства облегчения с отсекающими клапанами, позволяющими обслуживание без отключения системы.

**Местоположение выпуска облегчения** должно предотвращать опасности для персонала и имущества. Для хладагентов класса A1 выпуск облегчения может вентилироваться в атмосферу в безопасных местах. Для воспламеняющихся хладагентов (класс 2L, 2 или 3), выпуск должен маршрутизироваться в безопасные внешние места вдали от источников воспламенения, воздушных впусков и занятых областей. Для токсичных хладагентов (класс B), выпуск может требовать сдерживания, нейтрализации или контролируемого рассеивания.

## Безопасность персонала и рабочие процедуры

Помимо требований физического проектирования системы, стандарт 15 рассматривает подготовку персонала, рабочие процедуры и планирование аварийного реагирования, обеспечивающие безопасную работу системы и надлежащий ответ на ненормальные условия.

**Требования к подготовке персонала** требуют, чтобы лица, эксплуатирующие или обслуживающие системы холодоснабжения, получали инструкции, охватывающие:
- Опасности хладагента, включая характеристики токсичности и воспламеняемости
- Надлежащую эксплуатацию и процедуры управления оборудованием
- Распознавание ненормальной работы и надлежащие ответы
- Процедуры аварийного реагирования на утечки хладагента
- Выбор и использование личного защитного оборудования

**Рабочие процедуры** должны быть установлены и задокументированы, охватывая обычную эксплуатацию, последовательности запуска и остановки, и мониторинг параметров. Процедуры обеспечивают последовательную, безопасную работу, предоставляя руководство операторам, реагирующим на ненормальные условия.

**Процедуры аварийного реагирования** охватывают реагирование на утечку хладагента, включая эвакуацию персонала, аварийное уведомление, активацию вентиляции и изоляцию системы. Регулярные учения на аварийные ситуации обеспечивают, что персонал может эффективно выполнять процедуры во время фактических чрезвычайных ситуаций.

**Обслуживание и техническое обслуживание** требует специфических процедур для доступа к хладагентным контурам, восстановления хладагента перед открытием оборудования, испытания утечек после ремонта и процедур заправки. Обработка хладагента должна минимизировать выброс в окружающую среду, защищая персонал по обслуживанию от воздействия.

Понимание и реализация требований ASHRAE 15 создают по своей природе более безопасные системы холодоснабжения посредством надлежащего расположения оборудования, проектирования машинных отделений, вентиляции, обнаружения и защиты от давления. Комплексный подход стандарта решает как обычную эксплуатацию, так и аварийные сценарии, устанавливая минимальные положения о мерах безопасности, защищающие жильцов зданий и персонал по обслуживанию. По мере развития технологии холодоснабжения, в частности при принятии хладагентов с более низким потенциалом глобального потепления, включая умеренно воспламеняющиеся классификации A2L, стандарт 15 продолжает адаптироваться к рассмотрению появляющихся соображений безопасности, одновременно обеспечивая практическое применение систем в различных типах зданий.
