---
title: "Требования к помещениям с холодильной техникой"
aliases: ["Требования к помещениям с холодильной техникой"]
description: "Комплексные требования к проектированию машинных отделений, включая условия необходимости помещений, минимальные размеры, положения о доступе, системы механической вентиляции, обнаружение хладагента, электрические требования и функции аварийного реагирования."
date: 2026-01-04
weight: 2
---

Помещения с холодильной техникой служат в качестве специализированных контролируемых пространств, в которых размещается холодильное оборудование, содержащее количества хладагента, превышающие лимиты для прямой установки в занятых помещениях. Стандарт ASHRAE 15 устанавливает комплексные требования к машинным отделениям, обеспечивающие безопасную изоляцию холодильного оборудования, надлежащую вентиляцию, предотвращающую опасное накопление хладагента, раннее обнаружение выпуска хладагента и надлежащие возможности аварийного реагирования. Машинные отделения создают критический барьер безопасности между потенциально опасным холодильным оборудованием и жителями здания, одновременно концентрируя меры безопасности в одном месте, что обеспечивает эффективный контроль и техническое обслуживание. Понимание того, когда требуются помещения с техникой и как спроектировать соответствующие нормам помещения, необходимо для проектирования холодильных систем и соответствия строительным нормам.

## Когда требуются помещения с холодильной техникой

Стандарт ASHRAE 15 требует помещений с холодильной техникой, когда количество хладагента превышает максимально допустимое для прямой установки в занятых помещениях. Пороговое значение, вызывающее необходимость в машинном отделении, зависит от классификации безопасности хладагента, типа занятости и характеристик занятого пространства.

Для **хладагентов класса A1** (низкая токсичность, отсутствие распространения пламени) пределы количества хладагента в занятых помещениях основаны на предотвращении вытеснения кислорода до опасных уровней. Стандарт предполагает полный выпуск хладагента, создающий равномерную концентрацию по всему занятому пространству. Предельная концентрация обычно составляет 50 000 ppm (5% по объёму), что соответствует приблизительно 80% кислорода, оставшегося в воздухе.

Максимальное количество хладагента без помещения с техникой для хладагентов класса A1:

$$m_{max} = \frac{C_{limit} \times V}{v_r \times 1{,}000{,}000}$$

Где:
- $m_{max}$ = максимальное количество хладагента (кг)
- $C_{limit}$ = предельная концентрация (ppm, обычно 50 000 для вытеснения кислорода)
- $V$ = объём занятого пространства (м³)
- $v_r$ = удельный объём хладагента при 21 °C (м³/кг)

Например, R-134a имеет удельный объём ≈0,0184 м³/кг при 21 °C. В коммерческом помещении площадью 930 м² с высотой потолка 3,0 м (2 790 м³ объёма):

$$m_{max} = \frac{50{,}000 \times 2{,}790}{18{,}4 \times 1{,}000{,}000} \approx 7{,}6 \text{ кг}$$

Системы, превышающие это количество, требуют помещения с техникой.

Для **хладагентов класса A2L** (низкая токсичность, пониженная горючесть) применимы как предел вытеснения кислорода, так и предел горючей концентрации. Более строгий предел определяет максимальное количество. Предел горючести обычно использует 25% нижнего концентрационного предела распространения пламени (НКРП) как проектную концентрацию:

$$m_{max,flam} = \frac{0{,}25 \times НКРП \times V \times \rho_{воздух}}{1{,}000}$$

Где:
- $НКРП$ = нижний концентрационный предел распространения пламени (кг/м³)
- $V$ = объём (м³)
- $\rho_{воздух}$ = плотность воздуха (≈1,2 кг/м³)

Для R-32 с НКРП = 0,307 кг/м³ в том же помещении площадью 930 м² (≈2 790 м³):

$$m_{max,flam} = \frac{0{,}25 \times 0{,}307 \times 2{,}790 \times 1{,}2}{1{,}000} \approx 0{,}26 \text{ кг}$$

Этот намного более низкий предел отражает проблемы горючести. Системы R-32, превышающие ≈0,26 кг в этом помещении, требуют помещений с техникой.

Для **хладагентов класса A2 и A3** (горючие и повышенной горючести) еще более низкие пороги вызывают необходимость в помещениях с техникой, обычно в диапазоне 23–68 кг в зависимости от конкретных свойств хладагента и типа занятости.

Для **хладагентов класса B** (повышенная токсичность) предельное значение профессионального воздействия (ПВ) хладагента определяет максимальное количество. Для аммиака (R-717) с ПВ = 25 ppm среднее за смену:

$$m_{max} = \frac{25 \times 2{,}790}{0{,}665 \times 1{,}000{,}000} \approx 105 \text{ кг}$$

Используя удельный объём аммиака ≈0,665 м³/кг при 21 °C. Даже относительно небольшие системы на аммиаке обычно требуют помещений с техникой.

**Тип занятости** влияет на пределы через коэффициенты коррекции. Лечебные учреждения (больницы, дома престарелых) имеют наиболее строгие пределы. Помещения общественного назначения имеют умеренные пределы. Коммерческие и промышленные помещения получают повышенные пределы, отражающие возможности жителей и простоту эвакуации.

## Расположение машинного отделения и доступ

Расположение помещения с техникой в здании должно удовлетворять нескольким требованиям, обеспечивающим безопасный доступ для технического обслуживания при сохранении изоляции от занятых помещений.

**Ограничения по расположению** предотвращают размещение машинных отделений в местах, создающих неоправданный риск:
- Не расположено непосредственно под или рядом с критическими зонами, такими как операционные, отделения интенсивной терапии или подобные высокорисковые помещения
- Не расположено там, где выпуск хладагента мог бы загрязнить критические системы
- Не доступно через занятые помещения, кроме как через специальные коридоры, отвечающие определённым требованиям
- Расположено так, чтобы обеспечить безопасную доставку хладагента и замену оборудования

**Требования к доступу** обеспечивают возможность входа авторизованному персоналу для нормальной эксплуатации и технического обслуживания, при этом предотвращая несанкционированный доступ:

- **Единственный специальный вход:** Помещения с техникой должны иметь одну дверь для входа, открывающуюся непосредственно наружу, в служебный коридор или в помещение с низкой занятостью. Несколько точек входа создают проблемы с безопасностью и герметизацией.

- **Спецификации двери:** Самозакрывающиеся двери с рейтингом огнестойкости не менее 1 часа, открывающиеся наружу (в направлении эвакуации из помещения с техникой), оснащённые паническими устройствами на стороне эвакуации и защищённые от несанкционированного входа с помощью ключа, карточного считывателя или комбинационного замка.

- **Маркировка двери:** Ясно обозначенные надписи "МАШИННОЕ ОТДЕЛЕНИЕ - ТОЛЬКО АВТОРИЗОВАННЫЙ ПЕРСОНАЛ" с указанием типа и количества хладагента. Для горючих хладагентов дополнительная маркировка: "ОПАСНОСТЬ - ГОРЮЧИЙ ХЛАДАГЕНТ" или аналогичное предупреждение.

- **Минимальные размеры двери:** ширина 91 см × высота 213 см минимум, или больше, если требуется для установки и удаления оборудования. Проверьте размеры оборудования в сравнении с размером двери во время проектирования.

**Аварийная эвакуация** должна быть доступна изнутри помещения с техникой даже если дверь запирается снаружи. Паническое устройство или аналогичные средства обеспечивают немедленный выход без ключей или инструментов. Для более крупных машинных отделений (>93 м²) вторичный аварийный выход может потребоваться строительными кодексами.

## Минимальные размеры и требования к пространству

ASHRAE 15 устанавливает минимальные размеры помещений с техникой, обеспечивающие достаточное рабочее пространство вокруг оборудования для безопасной работы, технического обслуживания и аварийного реагирования.

**Минимальная площадь пола:** 8,9 м² (приблизительно 2,4 м × 3,7 м) независимо от размера оборудования. Это обеспечивает достаточное пространство для безопасной работы техника. Обычно требуется большая площадь пола для размещения оборудования и обеспечения рабочих зазоров.

**Минимальная высота потолка:** 2,3 м от пола до самого низкого препятствия наверху. Более высокие потолки полезны для:
- Улучшенной эффективности вентиляции
- Доступа к обслуживанию верхних компонентов оборудования
- Размещения датчиков обнаружения для более лёгких, чем воздух, хладагентов
- Общей безопасности во время событий выпуска хладагента

**Зазоры оборудования** соответствуют требованиям производителя и минимумам кодексов:
- Доступ спереди: минимум 91 см (122 см предпочтительно) для панелей, требующих регулярного доступа
- Доступ сбоку: минимум 76 см там, где требуется техническое обслуживание, минимум 46 см там, где техническое обслуживание не требуется
- Зазор сзади: согласно требованиям производителя для воздушного потока, технического обслуживания или ремонта
- Зазор наверху: минимум 76 см над самой высокой точкой технического обслуживания

Эти зазоры обеспечивают безопасную работу, включая замену компрессора, работу с клапанами, обнаружение утечек и общее техническое обслуживание без создания точек защемления или ограниченных пространств.

**Расчет рабочего пространства** определяет требуемую площадь пола:

$$A_{room} = A_{equip} + A_{front} + A_{side} + A_{clearance} + A_{ventilation}$$

Где каждый терм представляет площадь пола, выделенную для занимаемого оборудованием пространства, доступа для обслуживания спереди, доступа сбоку, общих зазоров и оборудования вентиляции соответственно. Добавьте 20–30% запас прочности на непредвиденные потребности и будущие модификации оборудования.

## Системы механической вентиляции

Помещения с техникой требуют как обычной непрерывной вентиляции для поддержания качества воздуха во время работы, так и высокопроизводительной аварийной вентиляции, активирующейся при обнаружении хладагента. Эта двухрежимная вентиляция обеспечивает многоуровневую защиту от накопления хладагента.

**Нормальная вентиляция** работает непрерывно, пока машинное отделение находится в эксплуатации, обеспечивая минимальный воздушный поток:

$$Q_{normal} = 0{,}25 \text{ м}^3/\text{мин на м}^2 \text{ площади пола}$$

С абсолютным минимумом 943 м³/ч независимо от размера помещения. Для помещения с техникой 18,6 м²:

$$Q_{normal} = 0{,}25 \times 18{,}6 \times 60 = 279 \text{ м}^3\text{/ч}$$

Но минимальное требование 943 м³/ч является определяющим, так что требуется 943 м³/ч непрерывная вентиляция. Этот высокий воздушный поток (60+ воздухообменов в час в небольших помещениях) предотвращает накопление хладагента от просачивания оборудования, небольших утечек и деятельности по техническому обслуживанию.

**Аварийная вентиляция** активируется автоматически при обнаружении хладагента, обеспечивая резко увеличенный воздушный поток для быстрого удаления выпущенного хладагента. Пропускная способность аварийной вентиляции должна быть достаточной для снижения концентрации хладагента от порога тревоги до безопасного уровня в приемлемое время:

$$Q_{emergency} = \frac{V_{room} \times ACH_{emergency}}{60}$$

Где:
- $V_{room}$ = объём помещения с техникой (м³)
- $ACH_{emergency}$ = аварийные воздухообмены в час (обычно 60–150)

Для помещения с техникой 18,6 м² с потолком высотой 3,0 м (55,8 м³ объёма) и аварийной скоростью 100 воздухообменов в час:

$$Q_{emergency} = \frac{55{,}8 \times 100}{60} = 93 \text{ м}^3\text{/мин} \approx 5{,}586 \text{ м}^3\text{/ч}$$

Более высокие аварийные скорости (до 150 воздухообменов в час) используются для хладагентов класса B или больших количеств хладагента.

**Пути воздуховода вентиляции** должны предотвращать коротких замыканий между подачей и выпуском:
- Подаваемый воздух низко в помещении (в пределах 30 см от пола) для более тяжелых, чем воздух, хладагентов
- Подаваемый воздух высоко в помещении (в пределах 30 см от потолка) для более лёгких, чем воздух, хладагентов, таких как аммиак
- Точка выпуска расположена противоположно подаче для продвижения перекрестной вентиляции
- Выпуск низко для тяжелых хладагентов, высоко для лёгких хладагентов
- Несколько точек подачи/выпуска для более крупных помещений, обеспечивающих полное покрытие

**Конструкция системы вентиляции:**
- Специальная вентиляция, обслуживающая только помещение с техникой, не совместная с системой HVAC здания
- Выпуск воздуха в наружное помещение в безопасном месте вдали от воздухозаборов, дверей, окон и занятых помещений
- Воздуховоды, рассчитанные на воздействие хладагента, если внутренняя поверхность воздуховода может контактировать с хладагентом
- Вентиляторы, подходящие для непрерывной работы с соответствующим рейтингом мощности двигателя
- Для хладагентов класса 2L, 2 и 3, вентиляторы с взрывобезопасным рейтингом и двигатели, или вентиляторы, расположенные в потоке воздуха после потенциального контакта с хладагентом

**Последовательность управления** интегрирует вентиляцию с системой обнаружения:
1. Нормальный режим: вентиляция работает с минимальной непрерывной скоростью
2. Тревога обнаружения: аварийная вентиляция активируется с высокой производительностью
3. Остановка холодильной системы: оборудование останавливается для прекращения дальнейшего выпуска хладагента
4. Проверка концентрации: продолжайте аварийную вентиляцию до тех пор, пока система обнаружения не подтвердит безопасные уровни
5. Возврат в нормальный режим: после устойчивого безопасного показания аварийная вентиляция может отключиться, вернувшись в нормальный режим

**Приточный воздух** должен быть обеспечен в помещение с техникой для замены выпускаемого воздуха. Приточный воздух может входить через решётки-передачи из смежных помещений, специальные воздуховоды приточного воздуха или через подрезку двери и настенные жалюзи. Убедитесь, что адекватный путь приточного воздуха предотвращает чрезмерное разрежение в помещении, которое снизило бы эффективность выпуска:

$$\Delta P_{room} < 24 \text{ Па}$$

Более высокие разрежения указывают на недостаточный приточный воздух, требующий дополнительных путей подачи.

## Системы обнаружения хладагента

Обнаружение паров хладагента обеспечивает критически важное раннее предупреждение о выпусках хладагента, позволяющее автоматически активировать аварийную вентиляцию, остановку оборудования и уведомление персонала до того, как концентрации достигнут опасных уровней.

**Количество и расположение датчиков:** Несколько датчиков обеспечивают резервное покрытие и обнаружение независимо от местоположения утечки:
- Минимум два датчика на помещение с техникой (один основной, один резервный)
- Дополнительные датчики для помещений >37 м² с частотой приблизительно один на 19 м²
- Датчики расположены там, где выпущенный хладагент, скорее всего, будет накапливаться (низкие точки для тяжелых хладагентов, высокие точки для лёгких хладагентов)
- Датчики рядом с соединениями оборудования, упаковкой клапана, уплотнениями компрессора и другими вероятными местами утечек
- Датчики расположены на 15–30 см от стены, избегая застойных зон с плохой циркуляцией

**Пороги обнаружения** активируют тревогу и аварийное реагирование с безопасными полями ниже опасных концентраций:

Для хладагентов класса B: пороговое значение тревоги = 25% ПВ

Для аммиака (ПВ = 25 ppm):
$$C_{alarm} = 0{,}25 \times 25 = 6{,}25 \text{ ppm}$$

Типичные установки порога тревоги: 6–7 ppm для осведомления, 15–20 ppm для эвакуации.

Для хладагентов класса A2L: пороговое значение тревоги = 20–25% НКРП

Для R-32 (НКРП = 0,307 кг/м³ ≈ 14,9% по объёму):
$$C_{alarm} = 0{,}25 \times 14{,}9\% = 3{,}7\% \text{ по объёму} \approx 37{,}000 \text{ ppm}$$

Для хладагентов класса 2 и 3 используются более низкие пороги (10–15% НКРП) для обеспечения большего поля безопасности.

**Выходные сигналы тревоги:**
- Местная звуковая тревога (сирена или гудок ≥85 дBA на расстоянии 3 м)
- Местная визуальная тревога (вращающийся маячок или стробоскоп, красный цвет)
- Активация аварийной вентиляции
- Остановка холодильной системы через автоматическое управление
- Передача тревоги в систему управления зданием или в постоянно контролируемое место
- Удалённое уведомление, обеспечивающее ответ персонала

**Выбор технологии датчика** должен соответствовать свойствам хладагента:
- Инфракрасные (ИК) датчики: обнаруживают хладагенты через молекулярное поглощение инфракрасной энергии, подходят для большинства галогенированных хладагентов, высокой селективности и стабильности
- Электрохимические датчики: химическая реакция производит электрический сигнал, пропорциональный концентрации хладагента, используются для аммиака и некоторых других хладагентов
- Датчики каталитического грелки: обнаруживают горючие хладагенты через каталитическое сгорание, подходят для хладагентов класса 2 и 3
- Полупроводниковые датчики: изменяют сопротивление при воздействии хладагента, более низкая стоимость, но менее селективны и менее стабильны

**Контроль и техническое обслуживание системы:**
- Постоянный контроль, контролирующий питание датчика, корректность выходного сигнала и целостность цепи тревоги
- Сигнал неисправности отличается от сигнала тревоги при обнаружении неисправности контроля
- Регулярная калибровка датчика (обычно ежегодно) с использованием испытываемого газа известной концентрации
- Замена датчика согласно рекомендациям производителя (обычно 3–7 лет в зависимости от технологии)
- Функциональное тестирование ежеквартально или раз в полгода, проверяющее выходные сигналы тревоги, активацию вентиляции и остановку системы

**Источник питания системы обнаружения:**
- Основное питание от обычного питания здания с местным отключением
- Резервное питание от аккумулятора, ИБП или аварийного генератора, обеспечивающее ≥4 часов работы при отключении питания
- Контроль состояния источника питания с индикацией неисправности при потере нормального или резервного питания

## Электрические требования

Электрические системы помещения с техникой должны обеспечивать безопасное, соответствующее кодексам питание холодильного оборудования, освещения и вспомогательных систем при решении потенциальных опасностей от выпусков хладагента.

**Расположение и рейтинг электрического оборудования:**
- Электрические отключения расположены снаружи помещения с техникой или сразу же внутри двери, явно видимы и доступны
- Для хладагентов класса 1: приемлемо стандартное электрическое оборудование
- Для хладагентов класса 2L: в целом стандартное оборудование с некоторыми ограничениями на оборудование в высокорисковых зонах
- Для хладагентов класса 2 и 3: электрическое оборудование в местах, где могут возникнуть горючие концентрации, должно быть рассчитано на опасные места класса I, раздел 2 или зону 2 согласно NFPA 70 (NEC)

**Требования к освещению:**
- Освещённость минимум 322 люкса на уровне пола
- Выключатели света расположены снаружи помещения с техникой рядом с дверью
- Аварийное освещение от резервного аккумулятора или генератора, поддерживающее минимум 108 люксов в течение ≥90 минут при отключении питания
- Для горючих хладагентов светильники в опасных зонах должны быть рассчитаны на опасные места

**Розетки и другое оборудование:**
- Розетки, защищённые от прерывания замыкания на землю (GFCI) для сервисного оборудования
- Для горючих хладагентов розетки в высокорисковых зонах рассчитаны на опасные места
- Электрические панели, распределительные коробки и системы кабелепроводов соответствуют требованиям NEC для окружающей среды

**Устранение источников воспламенения для горючих хладагентов:**
- Открытое пламя, курение или другие источники воспламенения не допускаются в помещениях с техникой, содержащих хладагенты класса 2L, 2 или 3
- Маркировка ясно указывает требования о запрете курения и запрете пламени
- Электрическое оборудование, неспособное генерировать искры при нормальной работе, или рассчитанное на горючие атмосферы
- Горячие поверхности (выше температуры самовоспламенения хладагента) избегаются или защищаются

## Дополнительные функции и оборудование безопасности

Помимо требований к вентиляции, обнаружению и электрическому обеспечению, помещения с техникой включают дополнительные функции безопасности, повышающие общую защиту.

**Трубопровод разгрузки давления:**
- Устройства разгрузки давления на холодильном оборудовании выпускаются через трубопровод в безопасное внешнее место
- Выпуск трубопровода завершается ≥4,6 м выше уровня земли и 6,1 м от окон, дверей, воздухозаборов и занятых помещений
- Для горючих хладагентов место выпуска находится вдали от источников воспламенения
- Трубопровод надлежащим образом поддерживается и защищен от повреждений
- Чёткая маркировка, указывающая тип хладагента и "ВЫПУСК РАЗГРУЗКИ ДАВЛЕНИЯ"

**Умывальник и душ безопасности:**
- Требуется для помещений с техникой, содержащих хладагенты класса B (особенно аммиак)
- Расположен в пределах 10 секунд ходьбы (приблизительно 17 м) от любой точки технического обслуживания оборудования
- Подключен к питьевой воде, отвечающей требованиям ANSI Z358.1
- Тестирование и техническое обслуживание согласно ANSI Z358.1 (еженедельная проверка активации)

**Система связи:**
- Телефон, переговорное устройство или двусторонняя радиосвязь, обеспечивающие связь из помещения с техникой с оператором здания или аварийными службами
- Особенно важна для более крупных машинных отделений или удалённых мест, где техник может работать один

**Хранение хладагента:**
- Цилиндры с хладагентом для зарядки/восстановления хранятся в помещении с техникой или отдельном специальном хранилище
- Защита баллонов, предотвращающая опрокидывание или падение
- Защитные колпачки клапана баллона на месте, когда не подключены
- Пределы температуры хранения согласно требованиям производителя хладагента

**Автономный дыхательный аппарат (АДАА) или аварийная система дыхания:**
- Требуется для помещений с техникой, содержащих хладагенты класса B во многих юрисдикциях
- Расположен сразу же снаружи помещения с техникой в явно обозначенном шкафу
- Проверяется и обслуживается согласно требованиям производителя и OSHA
- Персонал обучен правильному использованию

**Противопожарная защита:**
- Огнетушители, рассчитанные на электрические пожары (класс C минимум) и другие классы пожаров, применимые к имеющемуся оборудованию
- Для горючих хладагентов огнетушители, подходящие для горючих жидких пожаров (класс B)
- Установлены в доступных местах согласно NFPA 10
- Обнаружение дыма, подключённое к системе сигнализации пожара здания

**Документация и ведение записей:**
- Маркировка помещения с техникой, указывающая тип хладагента, количество и контактную информацию для аварийных ситуаций
- Чертежи системы и документация хранятся в или рядом с помещением с техникой
- Журналы технического обслуживания, записывающие проверки, обслуживание, добавления хладагента, ремонт утечек
- Документация калибровки системы обнаружения и функциональное тестирование

Надлежащее проектирование, строительство и обслуживание помещения с техникой создают безопасные, соответствующие нормам помещения для работы и обслуживания холодильного оборудования. Комплексные требования ASHRAE Standard 15 решают потенциальные опасности через несколько слоёв защиты: физическая изоляция от занятых помещений, непрерывная и аварийная вентиляция, предотвращающая накопление, раннее обнаружение, позволяющее быстрое реагирование, и надлежащие электрические системы, предотвращающие воспламенение горючих хладагентов. Понимание и внедрение этих требований обеспечивает безопасность холодильной системы при одновременном обеспечении практичной установки оборудования и технического обслуживания в зданиях всех типов и целей использования.
