---
title: "Система классификации безопасности хладагентов"
aliases: ["Система классификации безопасности хладагентов"]
description: "Стандарт ASHRAE 34 классификация хладагентов, сочетающая токсичность (A/B) и легковоспламеняемость (1/2L/2/3) с обозначениями групп безопасности A1, A2L, A2, A3, B1, B2L, B2, B3, определяющими требования безопасности."
date: 2026-01-04
weight: 1
---

Система классификации безопасности хладагентов, определенная в стандарте ASHRAE 34 и применяемая в стандарте ASHRAE 15, обеспечивает систематическую основу для классификации хладагентов по опасности токсичности и легковоспламеняемости. Эта двумерная матрица классификации позволяет применять надлежащие требования безопасности, соответствующие характеристикам хладагента, обеспечивая адекватную защиту при допустимости практических применений систем. Система классификации сочетает буквенные обозначения для токсичности (A для низкой токсичности, B для высокой токсичности) с цифровыми/буквенно-цифровыми обозначениями для легковоспламеняемости (1 для отсутствия распространения пламени, 2L для низкой легковоспламеняемости, 2 для легковоспламеняемого, 3 для высокой легковоспламеняемости). Понимание классификации хладагентов является фундаментальным для корректного применения требований безопасности ASHRAE 15 и выбора надлежащих хладагентов для конкретных применений.

## Структура системы классификации

Стандарт ASHRAE 34 устанавливает буквенно-цифровую систему классификации, создающую восемь отдельных групп безопасности, представляющих полный спектр профилей опасности хладагентов. Первый символ указывает класс токсичности (A или B), а второй символ указывает класс легковоспламеняемости (1, 2L, 2 или 3). Эта систематическая номенклатура позволяет немедленно распознать характеристики опасности хладагента.

Обозначение группы безопасности непосредственно определяет максимальное количество хладагента в занятых помещениях, требования к машинному отделению, спецификации вентиляции, потребности в системах обнаружения и рейтинги электрооборудования согласно стандарту ASHRAE 15. Хладагенты с низкой опасностью получают более высокие пределы количества и меньше ограничений. Хладагенты с высокой опасностью требуют более строгих мер безопасности, включая обязательные машинные отделения, усиленную вентиляцию и специализированное обнаружение.

Матрица классификации создает логическое развитие от наименьшей опасности (A1) к наибольшей опасности (B3):

**Класс A1:** Низкая токсичность, отсутствие распространения пламени (наименьшая общая опасность)
**Класс A2L:** Низкая токсичность, низкая легковоспламеняемость
**Класс A2:** Низкая токсичность, легковоспламеняемый
**Класс A3:** Низкая токсичность, высокая легковоспламеняемость
**Класс B1:** Высокая токсичность, отсутствие распространения пламени
**Класс B2L:** Высокая токсичность, низкая легковоспламеняемость
**Класс B2:** Высокая токсичность, легковоспламеняемый
**Класс B3:** Высокая токсичность, высокая легковоспламеняемость (наибольшая общая опасность)

Эта систематическая структура обеспечивает последовательную оценку опасности для всех хладагентов при эффективном разделении требований безопасности на основе фактических уровней риска.

## Критерии классификации по токсичности

Классификация хладагентов по токсичности разделяет хладагенты на класс A (низкая токсичность) и класс B (высокая токсичность) на основе тестирования предела профессионального воздействия (OEL) в соответствии со стандартизированными протоколами. OEL представляет концентрацию хладагента в воздухе, которой рабочие могут подвергаться без неблагоприятного воздействия на здоровье в течение нормальных рабочих периодов.

**Класс A (низкая токсичность)** включает хладагенты с OEL ≥400 ppm (части на миллион) на основе:
- 8-часового временного взвешенного среднего (TWA) воздействия, или
- 15-минутного краткосрочного предела воздействия (STEL)

Порог 400 ppm отражает токсикологическое тестирование, показывающее, что воздействие ниже этого уровня представляет минимальные острые или хронические риски для здоровья. Хладагенты класса A могут вызывать простую асфиксию при очень высоких концентрациях путем вытеснения кислорода, но не производят токсических эффектов при концентрациях ниже 400 ppm.

Большинство распространенных хладагентов относятся к классу A, включая:
- R-410A (смесь HFC): OEL = 1 000 ppm
- R-134a (HFC): OEL = 1 000 ppm
- R-32 (HFC): OEL = 1 000 ppm
- R-290 (пропан): OEL = 1 000 ppm
- R-744 (CO₂): OEL = 5 000 ppm TWA, 30 000 ppm STEL

**Класс B (высокая токсичность)** включает хладагенты с OEL <400 ppm, что указывает на возможное воздействие на здоровье при относительно низких концентрациях в воздухе. Эти хладагенты требуют более строгих мер безопасности, так как небольшие утечки создают опасную атмосферу.

Хладагенты класса B включают:
- R-717 (аммиак): OEL = 25 ppm TWA, 35 ppm STEL
- R-764 (диоксид серы): OEL = 2 ppm TWA, 5 ppm STEL
- R-1150 (этилен): OEL = 200 ppm

Более низкие значения OEL для хладагентов класса B отражают их раздражающие свойства, потенциальное воздействие на дыхательные пути или системную токсичность. Аммиак (R-717), несмотря на его широкое применение в промышленном холодоснабжении, остается классом B из-за его раздражающих характеристик и относительно низкого порога воздействия.

Классификация по токсичности непосредственно влияет на пределы количества хладагента в занятых помещениях. Для хладагентов класса A пределы количества обычно основаны на концентрации 50 000 ppm (5%), предотвращающей вытеснение кислорода. Для хладагентов класса B пределы количества используют конкретный OEL хладагента, что приводит к намного более низким допустимым количествам для того же объема занятого помещения.

## Критерии классификации по легковоспламеняемости

Классификация по легковоспламеняемости разделяет хладагенты на четыре класса (1, 2L, 2 и 3) на основе стандартизированного тестирования распространения пламени. Тестирование оценивает, распространяют ли смеси хладагента и воздуха пламя, скорость распространения пламени, теплоту сгорания и нижний предел легковоспламеняемости (LFL).

**Класс 1 (отсутствие распространения пламени)** включает хладагенты, которые не показывают распространения пламени при тестировании согласно ASTM E681 или эквивалентным процедурам. Эти хладагенты не поддерживают горение при какой-либо концентрации при смешивании с воздухом при стандартной температуре и давлении. Хладагенты класса 1 не требуют специальных мер предосторожности в отношении источников зажигания, электрооборудования или вентиляции с учетом легковоспламеняемости.

Распространенные хладагенты класса 1 включают:
- R-134a (1,1,1,2-тетрафторэтан)
- R-404A (смесь HFC)
- R-410A (смесь R-32/125)
- R-744 (диоксид углерода)
- R-717 (аммиак)

Несмотря на содержание легковоспламеняемых компонентов в некоторых смесях (например, R-32 в R-410A), общий состав смеси предотвращает распространение пламени, квалифицируя смесь как класс 1.

**Класс 2L (низкая легковоспламеняемость)** представляет недавно установленную классификацию для мягко легковоспламеняемых хладагентов, соответствующих конкретным критериям:
- Скорость горения ≤10 см/с при тестировании согласно ASTM E681
- Теплота сгорания <19 кДж/г
- Нижний предел легковоспламеняемости (LFL) >0,10 кг/м³

Обозначение "2L" указывает, что эти хладагенты легковоспламеняемы, но значительно менее опасны, чем хладагенты класса 2. Низкая скорость горения означает, что пламя распространяется медленно, позволяя больше времени для обнаружения и реагирования. Предел теплоты сгорания обеспечивает более низкие температуры пламени и сниженную вероятность зажигания.

Хладагенты класса 2L включают:
- R-32 (дифторметан): LFL = 0,307 кг/м³, скорость горения ≈6,7 см/с
- R-1234yf (HFO): LFL = 0,289 кг/м³, скорость горения ≈1,5 см/с
- R-1234ze(E) (HFO): LFL = 0,303 кг/м³, скорость горения ≈1,5 см/с
- R-454B (смесь): LFL ≈0,281 кг/м³

Категория класса 2L была создана специально для решения проблемы нового поколения хладагентов с низким потенциалом глобального потепления (GWP), особенно HFO (гидрофторолефины), которые мягко легковоспламеняемы, но представляют значительно более низкую опасность легковоспламеняемости, чем традиционные хладагенты класса 2. Стандарт ASHRAE 15 позволяет более высокие количества хладагентов для класса 2L по сравнению с классом 2, признавая снижение уровня опасности при сохранении необходимых мер безопасности.

**Класс 2 (легковоспламеняемый)** включает хладагенты, показывающие распространение пламени со следующими характеристиками:
- Скорость горения ≤10 см/с, И
- Теплота сгорания ≥19 кДж/г, ИЛИ
- LFL ≤0,10 кг/м³

Эти хладагенты определенно легковоспламеняемы, требуя значительных мер безопасности для предотвращения зажигания и управления потенциальными пожарными опасностями.

Хладагенты класса 2 включают:
- R-1270 (пропилен): LFL = 0,047 кг/м³
- Некоторые смеси хладагентов, сочетающие легковоспламеняемые и нелегковоспламеняемые компоненты

Хладагенты класса 2 требуют машинного отделения для большинства применений, электрооборудования, рассчитанного на легковоспламеняемые атмосферы в некоторых случаях, и обнаружения хладагента с более низкими порогами сигнализации, чем для класса 2L.

**Класс 3 (высокая легковоспламеняемость)** включает хладагенты со следующими характеристиками:
- Скорость горения >10 см/с, ИЛИ
- LFL ≤0,10 кг/м³

Более высокая скорость горения указывает на быстрое распространение пламени, создающее серьезные пожарные опасности. Низкий LFL означает, что относительно небольшие утечки хладагента создают легковоспламеняемую атмосферу.

Хладагенты класса 3 включают:
- R-290 (пропан): LFL = 0,038 кг/м³, скорость горения ≈46 см/с
- R-600a (изобутан): LFL = 0,043 кг/м³
- R-1150 (этилен): LFL = 0,042 кг/м³

Хладагенты класса 3 легко воспламеняются, требуя наиболее строгих мер безопасности согласно ASHRAE 15. Применения обычно ограничиваются небольшими зарядами, специализированным оборудованием с интегрированными функциями безопасности или промышленными условиями с комплексными программами безопасности. Электрооборудование должно быть рассчитано на легковоспламеняемые атмосферы, источники зажигания должны быть исключены, а системы обнаружения с очень низкими порогами сигнализации являются обязательными.

## Примеры комбинированных групп безопасности

Понимание того, как конкретные хладагенты классифицируются в матрице безопасности, уясняет практическое применение системы:

**R-134a: Класс A1**
- Токсичность: OEL = 1 000 ppm (класс A)
- Легковоспламеняемость: Отсутствие распространения пламени (класс 1)
- Применение: Широкое применение в коммерческом кондиционировании воздуха, холодильных машинах и автомобильных системах
- Меры безопасности: Минимальные ограничения, максимально допустимые пределы количества хладагента

**R-32: Класс A2L**
- Токсичность: OEL = 1 000 ppm (класс A)
- Легковоспламеняемость: LFL = 0,307 кг/м³, скорость горения ≈6,7 см/с (класс 2L)
- Применение: Жилое и легкое коммерческое кондиционирование воздуха, часто в смесях
- Меры безопасности: Умеренные ограничения, пределы количества хладагента на основе легковоспламеняемости, обнаружение рекомендуется для больших зарядов

**R-717 (аммиак): Класс B2L**
- Токсичность: OEL = 25 ppm (класс B)
- Легковоспламеняемость: LFL = 0,15 кг/м³, скорость горения ≈7-8 см/с (класс 2L)
- Применение: Промышленное холодоснабжение, крупные объекты холодного хранения
- Меры безопасности: Строгие пределы количества в занятых помещениях, обязательные машинные отделения, вентиляция, обнаружение и системы сигнализации

**R-290 (пропан): Класс A3**
- Токсичность: OEL = 1 000 ppm (класс A)
- Легковоспламеняемость: LFL = 0,038 кг/м³, скорость горения ≈46 см/с (класс 3)
- Применение: Ограничено небольшими зарядами в специализированном оборудовании, некоторые европейские жилые применения, коммерческое холодоснабжение
- Меры безопасности: Очень низкие пределы количества хладагента, электрооборудование, рассчитанное на легковоспламеняемые атмосферы, комплексное исключение источников зажигания

**R-1234yf: Класс A2L**
- Токсичность: OEL = 500 ppm (класс A)
- Легковоспламеняемость: LFL = 0,289 кг/м³, скорость горения ≈1,5 см/с (класс 2L)
- Применение: Замена R-134a в автомобильных системах кондиционирования воздуха, некоторые коммерческие применения
- Меры безопасности: Умеренные ограничения, значительно более высокие пределы количества, чем для класса 2 или 3, обнаружение для больших систем

## Процедуры тестирования классификации

Классификация хладагентов основывается на стандартизированных процедурах тестирования, обеспечивающих последовательные, воспроизводимые результаты для различных хладагентов и испытательных лабораторий.

**Тестирование токсичности** следует протоколам, установленным стандартом ASHRAE 34, включая:
- Исследования острой ингаляционной токсичности, определяющие эффекты краткосрочного воздействия
- Тестирование кардиальной сенсибилизации, оценивающее потенциал нарушений сердечного ритма
- Исследования хронического воздействия для широко используемых хладагентов
- Мониторинг профессионального воздействия и эпидемиологические исследования, где доступны

Определение OEL рассматривает все токсикологические данные, при этом наиболее чувствительная точка определяет классификацию. Для многих хладагентов кардиальная сенсибилизация представляет ограничивающий фактор. Некоторые хладагенты сенсибилизируют сердце к адреналину при относительно низких концентрациях, потенциально вызывая аритмии. Этот эффект обычно определяет значения OEL для галогенированных хладагентов.

**Тестирование легковоспламеняемости** следует ASTM E681, "Стандартный метод испытания для определения пределов концентрации легковоспламеняемости химических веществ (паров и газов)". Процедура оценивает:

- Нижний предел легковоспламеняемости (LFL): минимальная концентрация хладагента, поддерживающая распространение пламени
- Верхний предел легковоспламеняемости (UFL): максимальная концентрация хладагента, поддерживающая распространение пламени
- Скорость горения: скорость распространения фронта пламени через смесь хладагента и воздуха

Тестирование проводится при 21°C и 101 кПа (1 атмосфера) в стандартизированном оборудовании. Для хладагентов, показывающих распространение пламени, измерение скорости горения использует высокоскоростную фотографию, отслеживающую положение фронта пламени во времени.

Определение теплоты сгорания использует калориметрию бомбы или расчет по молекулярной структуре и термодинамическим свойствам:

$$\Delta H_c = \sum(\text{энергии разрываемых связей}) - \sum(\text{энергии образуемых связей})$$

Для галогенированных хладагентов замещение фтором и хлором снижает теплоту сгорания по сравнению с чистыми углеводородами, часто квалифицируя смеси как класс 2L вместо класса 2, несмотря на распространение пламени.

## Влияние на требования ASHRAE 15

Классификация безопасности хладагента непосредственно определяет требования стандарта ASHRAE 15 для проектирования, установки и эксплуатации систем. Классификация влияет на каждый аспект мер безопасности холодоснабжения.

**Пределы количества хладагента** в занятых помещениях зависят в первую очередь от классификации безопасности. Для коммерческого помещения площадью 929 м² с высотой потолка 3 м:

- Хладагент класса A1: ≈2 950 кг максимум (на основе вытеснения 5% кислорода)
- Хладагент класса A2L: ≈283 кг максимум (на основе LFL для R-32)
- Хладагент класса A3: ≈34 кг максимум (на основе LFL для R-290)
- Хладагент класса B1: ≈159 кг максимум (на основе OEL для аммиака)

Эти резко отличающиеся пределы отражают эффект системы классификации на практическое проектирование систем. Хладагенты класса A1 позволяют очень большие прямые системы. Хладагенты класса A2L позволяют системы среднего размера без машинных отделений. Хладагенты класса A3 и все хладагенты класса B обычно требуют машинных отделений, кроме очень небольших зарядов.

**Требования к машинному отделению** срабатывают при различных порогах:
- Класс A1: Обычно не требуется, если только не используются чрезвычайно большие количества хладагента
- Класс A2L: Требуется, если количество превышает пределы, обычно позволяющие 272-907 кг в зависимости от типа помещения
- Класс A2/A3: Требуется при намного более низких порогах
- Класс B: Почти всегда требуется для любого значительного количества хладагента

**Требования к системам обнаружения** различаются по классам:
- Класс A1: Обычно не требуется
- Класс A2L: Требуется в машинных отделениях, рекомендуется в занятых помещениях для больших зарядов
- Класс A2/A3: Требуется в машинных отделениях и часто в занятых помещениях
- Класс B: Обязательно в машинных отделениях с более низкими порогами сигнализации, часто требуется в занятых помещениях

**Скорости вентиляции** масштабируются в соответствии с уровнем опасности:
- Класс A1: Стандартная вентиляция машинного отделения (2,5 м³/ч на 1 м²)
- Класс A2L: Усиленная вентиляция с режимом аварийного срабатывания
- Класс B: Более высокие скорости вентиляции, сложная аварийная вентиляция с несколькими воздухообменами в час

**Рейтинги электрооборудования** зависят от легковоспламеняемости:
- Класс 1: Стандартное электрооборудование
- Класс 2L: Стандартное оборудование в большинстве применений, некоторые ограничения в машинных отделениях
- Класс 2: Требуется сертифицированное оборудование в некоторых местоположениях
- Класс 3: Комплексное использование взрывозащищенного или внутренне безопасного оборудования в машинных отделениях и областях высокой концентрации

Понимание классификации безопасности хладагента позволяет надлежащий выбор хладагента для конкретных применений, корректное применение требований стандарта ASHRAE 15 и проектирование безопасных, соответствующих нормам систем холодоснабжения. Система классификации сбалансирована между требованиями безопасности и практическими потребностями систем, позволяя хладагентам с низкой опасностью в прямых системах при требовании надлежащих мер для хладагентов с высокой опасностью. По мере того как холодильная промышленность переходит на хладагенты с низким потенциалом глобального потепления, многие из которых относятся к классу A2L, надлежащее понимание критериев классификации и вытекающих из этого требований безопасности становится все более критичным для инженеров, проектировщиков и должностных лиц, ответственных за соответствие нормам.
