---
title: "ASHRAE 62.1 Вентиляция для приемлемого качества воздуха в помещении"
aliases: ["ASHRAE 62.1 Вентиляция для приемлемого качества воздуха в помещении"]
weight: 5
description: "Комплексный анализ стандарта ASHRAE 62.1 для проектирования коммерческой вентиляции, включая процедуру вентиляционного расчета, расчеты дыхательной зоны и эффективность системы."
keywords: ["ASHRAE 62.1", "коммерческая вентиляция", "процедура вентиляционного расчета", "наружный воздух", "IAQ", "дыхательная зона", "эффективность вентиляции", "VRP"]
tags: ["ASHRAE 62.1", "коммерческая вентиляция", "процедура вентиляционного расчета", "наружный воздух", "IAQ", "дыхательная зона", "эффективность вентиляции", "VRP"]
date: 2026-01-04
---
## Обзор стандарта

Стандарт ASHRAE 62.1 устанавливает минимальные требования к вентиляции для коммерческих и общественных зданий с целью обеспечения приемлемого качества воздуха в помещении. Стандарт применяется ко всем помещениям, занятым людьми, за исключением односемейных домов, многоквартирных зданий высотой три этажа и менее, а также транспортных средств. Стандарт предписывает вентиляционные расходы на основе плотности оккупанции, площади пола и характеристик источников загрязнителей, а не измеренных концентраций загрязняющих веществ.

Издание 2022 года представляет согласованный подход к подаче наружного воздуха в механически вентилируемых зданиях. Стандарт предусматривает два различных пути соответствия: Процедура вентиляционного расчета (VRP) и Процедура качества воздуха в помещении (IAQP). VRP доминирует в коммерческой практике благодаря его предписывающему характеру и прямолинейной реализации в расчетах проектирования.

## Фундаментальные принципы

Стандарт основывается на предположении, что наружный воздух разбавляет внутренние загрязнители до приемлемых концентраций при подаче в предписанных количествах. Эти расходы учитывают две основные категории источников: загрязнители, связанные с людьми (биоэффлюенты, CO₂, запахи), и загрязнители, связанные со зданием (выбросы материалов, чистящие средства, мебель). Стандарт назначает вентиляционные расходы на человека (Rp) и на единицу площади пола (Ra) для решения обеих категорий источников.

Математическая схема расчитывает требуемый расход наружного воздуха на нескольких уровнях: дыхательная зона, уровень зоны и забор системы. Каждый расчет включает коэффициенты эффективности, которые учитывают эффективность распределения воздуха и эффективность вентиляции системы. Такой иерархический подход обеспечивает достаточное поступление наружного воздуха к оккупантам несмотря на неэффективность смешивания и потери системы.

## Процедура вентиляционного расчета

VRP предоставляет предписывающую методологию для определения минимальных требований к наружному воздуху. Процедура следует систематической последовательности расчетов от отдельных зон к забору системы. Таблица 6-1 в стандарте перечисляет минимальные вентиляционные расходы для 63 различных категорий оккупанции, указывая значения Rp в диапазоне от 1,18 м³/ч на человека для складских помещений до 9,43 м³/ч на человека для салонов красоты.

Расчет наружного воздушного расхода в дыхательной зоне (Vbz) объединяет компоненты, связанные с людьми и площадью:

$$V_{bz} = R_p \cdot P_z + R_a \cdot A_z$$

Где Pz представляет население зоны, а Az обозначает площадь пола зоны. Это уравнение устанавливает минимальное требование к наружному воздуху в дыхательной зоне перед учетом эффективности распределения.

## Эффективность распределения воздуха в зоне

Эффективность распределения воздуха (Ez) количественно определяет, насколько эффективно поданный наружный воздух достигает дыхательную зону. Коэффициент варьируется от 0,8 для подачи с потолка и возврата с пола в режиме охлаждения до 1,2 для вытесняющей вентиляции с источниками тепла. Более низкие значения Ez указывают на плохое смешивание, требующее более высоких доли наружного воздуха в подаче для достижения целевых концентраций в дыхательной зоне.

Расчет наружного воздушного расхода в зоне (Voz) включает Ez:

$$V_{oz} = \frac{V_{bz}}{E_z}$$

Системы с плохими распределительными паттернами требуют пропорционально больше наружного воздуха при подаче в зону для компенсации недостатков смешивания. Коэффициент Ez отражает физическую реальность, что не весь поданный наружный воздух эффективно разбавляет загрязнители в занятых регионах.

## Эффективность вентиляции в многозонных системах

Многозонные системы, обслуживающие помещения с разными требованиями к наружному воздуху и расходами подаваемого воздуха, испытывают неравномерное распределение наружного воздуха. Эффективность вентиляции системы (Ev) учитывает этот дисбаланс, признавая, что критическая зона — помещение с самым высоким требованием к доле наружного воздуха — определяет забор наружного воздуха системой.

Расчет некорректированного забора наружного воздуха суммирует требования зон:

$$V_{ou} = D \cdot \sum_{all\ zones} V_{oz}$$

Коэффициент разнообразия D позволяет снижение, когда вариации оккупанции документированы. Исправленный забор наружного воздуха системой применяет Ev:

$$V_{ot} = \frac{V_{ou}}{E_v}$$

Где Ev равняется отношению минимальной доли наружного воздуха в зоне к доле наружного воздуха системы в критической зоне. Значения ниже 1,0 указывают на неэффективность системы, требующую дополнительного забора наружного воздуха.

## Забор наружного воздуха системой

Стандарт требует определения забора наружного воздуха системой с учетом работы экономайзера воздуховода, спроса контролируемой вентиляции и распределения в зонах. Для систем без наружных воздушных экономайзеров расход забора равен Vot при всех условиях эксплуатации. Системы с воздушными экономайзерами должны поддерживать минимум Vot во время работы экономайзера, чтобы предотвратить чрезмерную вентиляцию некритических зон при недостаточной вентиляции критической зоны.

Стратегии динамической переустановки корректируют забор наружного воздуха на основе датчиков оккупанции и измерений расходов воздуха. Стандарт разрешает снижение Vot, когда фактическая оккупанция падает ниже расчетных уровней при условии, что надлежащий контроль проверяет сниженные потребности вентиляции. Это положение обеспечивает экономию энергии в помещениях с переменными паттернами оккупанции.

## Классификация и передача воздуха

Стандарт классифицирует воздух на четыре категории на основе источника и качества: наружный воздух (класс 1), рециркулируемый воздух из того же помещения (класс 2), передаваемый воздух из других помещений (класс 3 или 4), и подпиточный воздух, заменяющий вытяжку. Классификация передаваемого воздуха зависит от характеристик исходного помещения и уровней загрязнителей.

Воздух может передаваться из помещений с воздухом класса 2 в другие помещения, снижая требования к наружному воздуху в принимающих зонах. Однако воздух из помещений, генерирующих неприятные запахи, опасные загрязнители или чрезмерные загрязнители, не может передаваться в другие занятые помещения. Стандарт указывает запрещенные сценарии передачи на основе функции исходного помещения.

## Требования к вытяжному воздуху

Таблица 6-2 предписывает минимальные расходы вытяжки для 17 категорий помещений, требующих захвата источника или удаления загрязнителей. Эти расходы варьируются от 0,056 м³/ч·м² для складов и хранилищ до 0,71 м³/ч·м² для коммерческих кухонь. Помещения, генерирующие влаги, запахи или загрязнители, требуют вытяжки для предотвращения миграции загрязнителей в соседние области.

Стандарт требует уравновешивания расходов подачи и вытяжки для поддержания надлежащих соотношений давлений. Помещения со значительными источниками загрязнителей работают под отрицательным давлением относительно окружающих областей, предотвращая распространение загрязнителей. Туалеты, санитарные помещения и аналогичные помещения вытягивают воздух непрерывно при работе здания.

## Специальные рассмотрения

Жилые объекты в зданиях, включая общежития и гостиницы, следуют модифицированным процедурам, объединяющим положения ASHRAE 62.1 и 62.2. Помещения с высокой оккупанцией, предназначенные для кратковременного пребывания, такие как концертные залы и зоны ожидания транспорта, используют повышенные значения Rp, отражающие интенсивную кратковременную оккупанцию. Парковочные гаражи получают отдельное рассмотрение на основе расходов генерации загрязнителей и паттернов использования.

Стандарт рассматривает вентиляционные системы с рекуперацией энергии, признавая, что системы теплообмена и рекуперации энергии передают как явную, так и скрытую энергию между вытяжными и наружными воздушными потоками. Надлежащее применение требует проверки, что восстановленная энергия не вводит неприемлемую перекрестную контаминацию между воздушными потоками.

## Связанные темы

- [Процедура вентиляционного расчета](ventilation-rate-procedure/)
- [Наружный воздушный расход в дыхательной зоне](breathing-zone-outdoor-airflow/)
- [Эффективность распределения воздуха в зоне](zone-air-distribution-effectiveness/)
- [Эффективность вентиляции в многозонных системах](multiple-zone-ventilation-efficiency/)
- Обзор стандартов ASHRAE
- Основы качества воздуха в помещении
- Спроса контролируемая вентиляция
- Вентиляция с рекуперацией энергии
