---
title: "Энергетический стандарт ASHRAE 90.1 для зданий"
aliases: ["Энергетический стандарт ASHRAE 90.1 для зданий"]
description: "Комплексный стандарт энергоэффективности, устанавливающий минимальные требования к проектированию и строительству зданий, включающий обязательные положения, нормативные пути и методы соответствия, основанные на производительности."
date: 2026-01-04
weight: 7
---
Стандарт ASHRAE 90.1 «Энергетический стандарт для зданий, кроме малоэтажных жилых зданий» представляет собой краеугольный камень стандарта энергоэффективности для коммерческого и учреждённого строительства в Северной Америке. Этот комплексный стандарт устанавливает минимальные требования энергоэффективности для систем зданий, компонентов ограждающих конструкций, освещения и систем горячего водоснабжения. Стандарт применяется к новым зданиям и их системам, новым частям зданий и их системам, а также к новым системам и оборудованию в существующих зданиях. Понимание структуры 90.1, путей соответствия и технических требований необходимо для инженеров, архитекторов и должностных лиц органов кодекса, задействованных в проектировании и утверждении зданий.

## Структура и область применения стандарта

ASHRAE 90.1 организует требования в отдельные разделы, охватывающие различные системы зданий и методологии соответствия. Раздел 5 охватывает требования к ограждающим конструкциям зданий, включая теплоизоляцию, остекление и герметичность воздуха. Раздел 6 касается систем отопления, вентиляции и кондиционирования воздуха с подробными таблицами эффективности оборудования и требованиями к проектированию систем. Раздел 7 устанавливает минимальные показатели эффективности систем горячего водоснабжения. Разделы 8 и 9 охватывают распределение электроэнергии и освещение соответственно. Раздел 11 обеспечивает альтернативный путь соответствия посредством методологии бюджета энергетических затрат. Раздел 12 содержит нормативные ссылки, и приложения предоставляют дополнительные справочные рекомендации.

Стандарт применяется к зданиям, обеспечивающим кондиционирование помещений для комфорта людей, исключая малоэтажные жилые здания (три этажа или менее выше отметки земли). Промышленные объекты, производственные площади и сельскохозяйственные здания получают ограниченные освобождения, хотя вспомогательные помещения в этих объектах должны соответствовать стандарту. Стандарт также применяется к дополнительным зданиям, переоборудованиям и реновациям, соответствующим указанным пороговым значениям размера и стоимости.

Климатические зоны значительно влияют на конкретные требования. ASHRAE 90.1 определяет восемь тепловых климатических зон (1-8, от теплейшей к самой холодной) с тремя режимами влажности (A-влажный, B-сухой, C-морской), создавая 26 различных климатических классификаций. Требования масштабируются в зависимости от суровости климата, обеспечивая экономически эффективные улучшения энергоэффективности во всех географических регионах.

## Обзор трёх путей соответствия

ASHRAE 90.1 предлагает три различных пути соответствия, обеспечивающих гибкость в том, как проекты демонстрируют соответствие энергетическим кодексам. Каждый путь имеет различные преимущества, уровни сложности и надлежащие области применения. Проекты должны выбрать один путь и продемонстрировать полное соответствие всем требованиям этого пути.

**Обязательные положения** применяются ко всем трём путям соответствия без исключения. Эти не подлежащие обмену требования устанавливают минимальные пороги производительности для эффективности оборудования, функциональности управления и функций проектирования систем. Ни один путь соответствия не позволяет отказываться от обязательных положений в обмен на улучшения в других местах. Все проекты должны удовлетворять обязательным требованиям независимо от выбранного пути соответствия.

**Нормативный путь соответствия** представляет наиболее прямолинейный подход, требующий от проектов выполнения или превышения табулированных значений для каждой системы зданий. Ограждающая конструкция здания должна соответствовать минимальным значениям R-коэффициента теплоизоляции, максимальным коэффициентам теплопередачи U и требованиям к остеклению из нормативных таблиц. Оборудование HVAC должно соответствовать или превышать минимальные уровни эффективности из таблиц оборудования. Плотность мощности освещения должна быть ниже максимально допустимых значений. Эффективность системы горячего водоснабжения должна соответствовать минимальным уровням производительности. Этот путь хорошо подходит для прямолинейных проектов, следующих типичной строительной практике.

**Метод оценки производительности (Приложение G)** позволяет моделировать энергию всего здания для демонстрации соответствия. Проекты моделируют как предлагаемый проект, так и базовое здание, отвечающее минимальным нормативным требованиям. Предлагаемый проект должен продемонстрировать годовую стоимость энергии, по крайней мере, равную базовому зданию (или сниженную стоимость энергии для производительности выше норм). Этот путь позволяет компенсировать улучшения энергоэффективности во всех системах — повышенная производительность ограждающих конструкций может компенсировать менее эффективные механические системы, например. Сложные проекты с уникальными конструкциями выигрывают от гибкости метода оценки производительности.

**Метод бюджета энергетических затрат (Раздел 11)** обеспечивает альтернативный путь соответствия, основанный на производительности, используя упрощённые процедуры расчёта вместо подробного моделирования. Как и метод Приложения G, этот метод сравнивает предлагаемый проект с зданием бюджета, отвечающим минимальным требованиям. Годовая стоимость энергии предлагаемого проекта не должна превышать стоимость энергии здания бюджета. Этот метод требует меньше деталей моделирования, чем Приложение G, при этом всё ещё позволяя компенсировать системы.

## Применение обязательных положений

Каждое здание, соответствующее ASHRAE 90.1, должно удовлетворять всем обязательным положениям независимо от выбранного пути соответствия. Эти положения предотвращают необоснованные компромиссы, которые могут соответствовать целевым показателям энергии всего здания при этом создавая плохо работающие отдельные компоненты или системы.

Обязательные положения включают минимумы эффективности оборудования, гарантирующие, что в службу не поступает чрезмерно неэффективное оборудование, даже если другие системы это компенсируют. Минимальные требования к теплоизоляции предотвращают немонолитные конструкции. Обязательные положения об управлении обеспечивают надлежащие возможности переключения, снижения нагрузки, мертвой полосы и управления зоной. Пределы утечки воздуха предотвращают чрезмерное проникновение. Требования экономайзера предусматривают возможность бесплатного охлаждения там, где климатические условия делают это экономически целесообразным.

Взаимодействие между обязательными положениями и путями соответствия создаёт иерархическую структуру. Во-первых, убедитесь, что все обязательные требования выполнены. Во-вторых, продемонстрируйте соответствие через нормативные таблицы, метод оценки производительности или метод бюджета энергетических затрат. В-третьих, если используются методы производительности, убедитесь, что отдельные компромиссы системы остаются разумными, даже если они повышают производительность всего здания.

## Методология нормативного соответствия

Нормативный путь обеспечивает прямолинейное соответствие путём сравнения предлагаемых проектов с таблицами требований. Для ограждающей конструкции здания определите климатическую зону, затем обратитесь к нормативным таблицам для требуемых уровней теплоизоляции, максимальных коэффициентов теплопередачи и свойств остекления. Убедитесь, что теплоизоляция стены, теплоизоляция кровли, теплоизоляция ниже отметки земли, теплоизоляция края плиты и коэффициент теплопередачи остекления и коэффициент солнечного прироста тепла (SHGC) соответствуют или превышают табулированные минимумы.

Для систем HVAC определите категории оборудования, диапазоны мощности и типы отопления/охлаждения. Ссылка на таблицы эффективности оборудования Раздела 6, показывающие минимальные уровни производительности. Убедитесь, что выбранное оборудование соответствует или превышает минимальную эффективность для своей категории. Например, компактные кондиционеры должны соответствовать минимальным значениям EER и IEER в зависимости от мощности. Котлы должны соответствовать минимальной эффективности сгорания или тепловой эффективности в зависимости от типа топлива, мощности и конфигурации.

Соответствие освещению требует расчета подключённой мощности освещения для каждого помещения, умножения на надлежащий допуск по плотности мощности освещения (LPD) в ватт-часах на квадратный метр и проверки того, что общая подключённая нагрузка не превышает общее допустимое значение. Метод площади здания обеспечивает упрощённое соответствие, используя пределы LPD для всего здания. Метод «пространство за пространством» предлагает большую гибкость, применяя различные допуски к различным типам помещений.

Нормативное соответствие систем горячего водоснабжения предполагает выбор оборудования, отвечающего минимальным требованиям по тепловой эффективности, коэффициенту энергии или потерям в режиме ожидания из таблиц Раздела 7. Требования варьируются в зависимости от типа топлива, объёма накопителя, входной мощности и применения. Тепловые насосные водонагреватели, проточные водонагреватели и накопительные водонагреватели имеют конкретные минимальные уровни производительности.

## Детали метода оценки производительности

Метод оценки производительности Приложения G позволяет соответствие, основанное на производительности, посредством подробного моделирования энергии здания. Процесс требует моделирования двух полных зданий: предлагаемого проекта с фактическим оборудованием, системами и функциями; и базового здания с минимально соответствующими системами, определёнными правилами базового здания Приложения G.

Правила базового здания преобразуют предлагаемый проект в минимально соответствующую модель сравнения. Базовое здание сохраняет ту же геометрию, площадь этажа, тепловое зонирование и занятость, что и предлагаемый проект, но использует минимально соответствующие значения ограждающих конструкций, стандартные типы систем HVAC, определённые характеристиками здания, минимально соответствующую эффективность оборудования, базовые допуски мощности освещения и стандартные системы горячего водоснабжения.

Тип системы HVAC базовой линии зависит от характеристик здания согласно правилам решений Приложения G. Небольшие здания обычно получают компактные однозонные системы. Здания среднего размера получают компактные системы VAV. Крупные здания получают системы VAV с чиллером. Жилые здания получают компактное периферийное оборудование. Назначение конкретной системы обеспечивает справедливое сравнение среди различных типов зданий.

Обе модели должны использовать идентичное программное обеспечение для моделирования энергии, методы расчёта и предположения моделирования для погоды, расписаний, внутренних нагрузок и требований наружного воздуха. Только системы здания и эффективность различаются между моделями. Запустите годовые моделирования для обоих зданий, используя данные о типичной метеорологической год (TMY3) для фактического местоположения здания.

Соответствие демонстрируется, когда годовая стоимость энергии предлагаемого здания меньше или равна годовой стоимости энергии базового здания:

$$C_{proposed} \leq C_{baseline}$$

Где $C_{proposed}$ представляет годовую стоимость энергии предлагаемого проекта и $C_{baseline}$ представляет годовую стоимость энергии базового здания. Энергетические затраты рассчитываются с использованием простых энергетических тарифов, определённых в Приложении G, а не фактических местных коммунальных тарифов, обеспечивая последовательное общенациональное сравнение.

## Метод бюджета энергетических затрат

Метод бюджета энергетических затрат в Разделе 11 обеспечивает соответствие, основанное на производительности, используя упрощённые процедуры ежемесячного расчёта вместо часового моделирования. Этот метод подходит для проектов без доступа к подробному программному обеспечению моделирования или опыту при этом всё ещё позволяя компромиссы систем.

Здание бюджета представляет минимально соответствующую версию предлагаемого проекта, похожую на базовую линию Приложения G, но использующую несколько отличающиеся назначения базовых систем и подходы расчёта. Раздел 11 определяет специфические характеристики системы здания бюджета, эффективность оборудования и уровни производительности компонентов.

Ежемесячные расчёты энергии используют данные о погоде в диапазоне и упрощённые алгоритмы производительности системы. Рассчитайте энергию отопления, энергию охлаждения, энергию вентилятора, энергию насоса, энергию системы горячего водоснабжения и энергию освещения для каждого месяца. Суммируйте ежемесячные значения для определения годового энергопотребления. Применить энергетические тарифы для определения годовых энергетических затрат.

Предлагаемый проект должен продемонстрировать годовую стоимость энергии, меньшую или равную зданию бюджета:

$$\sum_{i=1}^{12} E_{proposed,i} \cdot R_i \leq \sum_{i=1}^{12} E_{budget,i} \cdot R_i$$

Где $E_{proposed,i}$ и $E_{budget,i}$ представляют ежемесячное энергопотребление для предлагаемого и бюджетных зданий соответственно, и $R_i$ представляет применимые энергетические тарифы для месяца $i$.

## Процесс обновлений и добавлений

ASHRAE постоянно улучшает Стандарт 90.1 посредством строгого процесса добавлений. Постоянный комитет 90.1 рассматривает предлагаемые изменения, проводит техническое анализирование и публикует проект добавлений для общественного обзора. После включения комментариев и достижения консенсуса комитета добавления получают одобрение Комитета по стандартам ASHRAE и одобрение ANSI перед публикацией.

Значительные пересмотры происходят каждые три года, создавая новые издания (90.1-2019, 90.1-2022 и т. д.). Между изданиями отдельные добавления публикуются периодически, позволяя раннее принятие улучшений. Многие органы юрисдикции принимают конкретные издания по ссылке, создавая лоскутное одеяло применимых требований в различных местоположениях.

Недавние тенденции включают повышенные требования к эффективности оборудования, расширенное охват климатическими зонами для требований, таких как экономайзеры и система рекуперации тепла вентиляции, улучшенные требования управления для оптимальной работы системы и ужесточённые требования к производительности ограждающих конструкций зданий. Допуски по мощности освещения продолжают снижаться по мере улучшения технологии LED и становления стандартной практикой.

## Взаимодействие с кодексами зданий

Международный кодекс энергосбережения (IECC) включает значительные части ASHRAE 90.1 по ссылке, делая 90.1 юридически обязательным в юрисдикциях, принимающих IECC. Многие органы государственного и местного управления прямо принимают ASHRAE 90.1 в качестве своего коммерческого энергетического кодекса. Некоторые юрисдикции принимают изменённые версии или превышают требования 90.1 через поправки.

Должностные лица кодекса проверяют соответствие 90.1 при проверке плана и инспекции строительства. Проектировщики должны задокументировать выбор пути соответствия, предоставить расчёты, демонстрирующие выполнение требований, указать соответствующее оборудование и системы, а также детально описать последовательности управления, отвечающие обязательным и нормативным/требованиям производительности.

Понимание структуры ASHRAE 90.1, путей соответствия и технических требований позволяет эффективное применение в проектировании зданий. Подход трёх путей обеспечивает гибкость для разнообразных типов проектов при этом обязательные положения обеспечивают минимальную производительность во всех системах. Независимо от использования прямолинейного нормативного соответствия или сложного моделирования производительности, инженеры могут продемонстрировать соответствие кодексу при этом оптимизируя энергетическую производительность здания.
