---
title: "Минимальные требования к эффективности оборудования HVAC"
aliases: ["Минимальные требования к эффективности оборудования HVAC"]
description: "Комплексные таблицы эффективности оборудования и метрики производительности систем HVAC, включая охлаждающее оборудование, нагревательное оборудование, теплоотвод и специализированные приложения с требованиями на основе производительности."
date: 2026-01-04
weight: 3
---

Стандарт ASHRAE 90.1 Раздел 6.8 устанавливает минимальные требования энергоэффективности для оборудования HVAC посредством комплексных таблиц, организованных по категориям оборудования, диапазонам производительности и характеристикам эксплуатации. Эти предписывающие минимумы эффективности представляют достижимые уровни производительности на основе текущей технологии и производственных возможностей. Производители оборудования оценивают продукты, используя стандартизированные процедуры тестирования, позволяющие прямое сравнение эффективности между брендами и моделями. Понимание этих требований эффективности, метрик оценки и соображений применения необходимо для выбора оборудования, разработки спецификаций и проверки соответствия нормам.

## Метрики оценки эффективности оборудования

Различные категории оборудования используют разные метрики эффективности, отражающие их характеристики эксплуатации и процедуры тестирования. Понимание этих метрик позволяет правильно интерпретировать рейтинги оборудования и требования норм.

**Коэффициент энергоэффективности охлаждения (EER)** измеряет эффективность охлаждения при одном указанном режиме эксплуатации. EER представляет отношение охлаждающей способности в кДж/ч к электрической мощности на входе в ваттах при стандартных условиях оценки:

$$EER = \frac{Q_{cooling,кДж/ч}}{P_{input,W}}$$

Стандартные условия оценки для EER включают температуру наружного воздуха по сухому термометру 35°C, специфические внутренние условия (26,7°C по сухому термометру/19,4°C по влажному термометру для комфортного охлаждения) и эксплуатацию при полной нагрузке. EER обеспечивает снимок производительности в пиковых условиях, полезный для анализа максимальной нагрузки и проверки производительности.

**Интегрированный коэффициент энергоэффективности охлаждения (IEER)** оценивает производительность охлаждения при частичной нагрузке путем тестирования на нескольких режимах эксплуатации и взвешивания результатов, чтобы представить типичную годовую эксплуатацию. Расчет включает производительность при 100%, 75%, 50% и 25% нагрузке:

$$IEER = 0.02 \times EER_{100\%} + 0.617 \times EER_{75\%} + 0.238 \times EER_{50\%} + 0.125 \times EER_{25\%}$$

Коэффициенты взвешивания отражают процент годовых часов эксплуатации, в течение которых оборудование работает на каждом уровне нагрузки для типичных коммерческих приложений. IEER лучше представляет годовое потребление энергии, чем EER, потому что большую часть времени оборудование работает при частичной нагрузке.

**Сезонный коэффициент энергоэффективности охлаждения (SEER)** применяется к жилому и легкому коммерческому оборудованию, измеряя производительность охлаждения в течение всего сезона охлаждения с использованием сезонных температурных интервалов. Более высокие значения SEER указывают на лучшую сезонную производительность. SEER учитывает потери переключения, деградацию при частичной нагрузке и переменные условия на открытом воздухе в течение сезона охлаждения.

**Коэффициент производительности (COP)** измеряет эффективность нагрева как отношение нагревающей способности к мощности на входе, оба выраженные в согласованных единицах (обычно кДж/ч или ватты):

$$COP = \frac{Q_{heating}}{P_{input}}$$

Для электрического резистивного нагрева COP = 1,0, потому что весь электрический ввод преобразуется в тепло. Тепловые насосы достигают COP > 1,0, перемещая тепло вместо его генерирования, с типичными значениями в диапазоне 2,0–4,5 в зависимости от температуры на открытом воздухе и типа оборудования.

**Сезонный коэффициент производительности нагрева (HSPF)** оценивает производительность теплового насоса при нагреве в течение всего сезона нагрева, аналогично SEER для охлаждения. HSPF учитывает оттаивание, циклическую деградацию и переменные наружные температуры. Минимальные требования HSPF обеспечивают приемлемую производительность в сезон нагрева.

**Тепловая эффективность и эффективность сгорания** применяются к нагревательному оборудованию, работающему на топливе. Эффективность сгорания измеряет процент энергии топлива, выделяемой во время сгорания, который передается теплообменнику, а не выходит через дымоход. Тепловая эффективность включает как эффективность сгорания, так и потери корпуса, представляя полезный выход тепла, разделенный на ввод топлива:

$$\eta_{thermal} = \frac{Q_{useful}}{Q_{fuel,input}} \times 100\%$$

Конденсирующее оборудование достигает тепловой эффективности > 90% путем извлечения скрытого тепла из водяного пара дымовых газов. Неконденсирующее оборудование обычно достигает 80–85% тепловой эффективности.

## Кондиционеры воздуха и конденсаторные блоки

Таблица ASHRAE 90.1 6.8.1-1 устанавливает минимальные требования эффективности для электрических унитарных кондиционеров воздуха и конденсаторных блоков. Требования варьируются в зависимости от типа оборудования, охлаждающей способности и того, является ли оборудование воздушным или испарительно-охлаждаемым.

**Небольшие кондиционеры (< 68 кВт):**
- Сплит-системы: SEER ≥ 14,0, EER ≥ 11,0
- Моноблочные: SEER ≥ 14,0, EER ≥ 11,0
- Эти значения отражают федеральные минимальные стандарты эффективности для этой категории оборудования

**Средние кондиционеры (≥ 68 кВт и < 143 кВт):**
- Воздушные: EER ≥ 11,2, IEER ≥ 12,0
- Испарительно-охлаждаемые: EER ≥ 11,6, IEER ≥ 12,4
- Должны быть удовлетворены минимумы как при полной нагрузке (EER), так и при частичной нагрузке (IEER)

**Большие кондиционеры (≥ 143 кВт и < 254 кВт):**
- Воздушные: EER ≥ 11,0, IEER ≥ 12,9
- Испарительно-охлаждаемые: EER ≥ 11,4, IEER ≥ 13,3
- Требования увеличиваются для большей производительности, отражая улучшенную экономику масштаба

**Очень большие кондиционеры (≥ 254 кВт и < 806 кВт):**
- Воздушные: EER ≥ 10,0, IEER ≥ 13,0
- Испарительно-охлаждаемые: EER ≥ 10,4, IEER ≥ 13,4
- Эти системы большего размера обычно обслуживают несколько зон или целые здания

**Огромные кондиционеры (≥ 806 кВт):**
- Воздушные: EER ≥ 9,7, IEER ≥ 12,4
- Испарительно-охлаждаемые: EER ≥ 10,1, IEER ≥ 12,8
- Часто применяются в центральных станциях и больших коммерческих зданиях

Испарительно-охлаждаемое оборудование показывает примерно на 4% выше минимумы эффективности, чем воздушное оборудование, потому что испарительное предохлаждение воздуха конденсатора улучшает эффективность теплоотвода.

## Воздушные тепловые насосы

Таблица 6.8.1-2 устанавливает минимальную эффективность для электрических унитарных и применённых тепловых насосов. Требования включают минимумы как в режиме охлаждения (EER/IEER/SEER), так и в режиме нагрева (COP/HSPF).

**Небольшие тепловые насосы (< 68 кВт охлаждающей способности):**
- Охлаждение: SEER ≥ 15,0, EER ≥ 12,0
- Нагрев: HSPF ≥ 8,8, COP ≥ 3,4 при 8,3°C
- Сплит-системы имеют немного более высокие минимумы, чем моноблочные системы

**Средние тепловые насосы (≥ 68 кВт и < 143 кВт):**
- Охлаждение: EER ≥ 11,0, IEER ≥ 12,5
- Нагрев: COP ≥ 3,3 при 8,3°C
- Воздушные и водяные типы имеют разные минимумы нагрева

**Большие тепловые насосы (≥ 143 кВт):**
- Охлаждение: EER ≥ 10,6–11,0, IEER ≥ 12,0–13,0 (зависит от производительности)
- Нагрев: COP ≥ 3,2 при 8,3°C
- Указаны конфигурации как воздушного, так и водяного источников

COP нагрева оценивается при температуре на открытом воздухе 8,3°C, представляющей умеренные условия нагрева. Производительность снижается при более низких наружных температурах, особенно для воздушных блоков. Тепловые насосы холодного климата поддерживают более высокий COP при пониженных наружных температурах благодаря усовершенствованным холодильным циклам и оптимизированным теплообменникам.

## Водоохлаждающие установки (чиллеры)

Таблица 6.8.1-3 предоставляет минимальные требования эффективности для водоохлаждающих установок, организованные по типу компрессора, типу конденсатора, диапазону производительности и хладагенту. Должны быть удовлетворены как эффективность при полной нагрузке (Вариант A), так и эффективность при частичной нагрузке (Вариант B с использованием IPLV).

**Воздушные чиллеры:**
- < 158 кВт: EER ≥ 9,5, IPLV ≥ 12,5
- ≥ 158 кВт: EER ≥ 9,7–10,1, IPLV ≥ 13,0–14,0
- Винтовые и спиральные компрессоры имеют немного разные минимумы
- Производительность при частичной нагрузке (IPLV) получает значительный вес, потому что чиллеры работают при частичной нагрузке большую часть часов

**Водяные центробежные чиллеры:**
- < 158 кВт: COP ≥ 5,50 (EER ≥ 18,8), IPLV ≥ 6,20
- ≥ 158 кВт и < 317 кВт: COP ≥ 5,55, IPLV ≥ 6,28
- ≥ 317 кВт: COP ≥ 6,10, IPLV ≥ 6,40–7,00
- Типы с положительным вытеснением: COP ≥ 4,45–5,00, IPLV ≥ 5,05–6,00

Чиллеры большей производительности достигают более высокой эффективности благодаря более крупным теплообменникам, улучшенной аэродинамике и оптимизированным холодильным циклам. Водяные чиллеры превосходят воздушные, потому что вода обеспечивает более эффективный теплоотвод, чем воздух, особенно в теплую погоду.

Интегрированная часть-нагрузочного значения (IPLV) для чиллеров использует взвешивание:

$$IPLV = 0.01A + 0.42B + 0.45C + 0.12D$$

Где A = COP при 100% нагрузке, B = COP при 75% нагрузке, C = COP при 50% нагрузке, D = COP при 25% нагрузке. Это взвешивание подчёркивает эксплуатацию при 50% и 75% нагрузке, где чиллеры проводят большую часть рабочих часов.

## Упакованное терминальное оборудование

Упакованные терминальные кондиционеры (PTAC) и тепловые насосы (PTHP) следуют уникальным требованиям эффективности, учитывающим их стандартизированные размеры и установку на стене. Таблица 6.8.1-4 устанавливает минимумы, используя формулы, зависящие от производительности.

**Минимальная эффективность PTAC:**

$$EER_{min} = 14.0 - (0.300 \times Cap_{кВ})$$

Например, PTAC на 26,5 кВт требует:
$$EER_{min} = 14.0 - (0.300 \times 7.8) = 11.3$$

**Минимальная эффективность охлаждения PTHP:**

$$EER_{min} = 14.0 - (0.300 \times Cap_{кВ})$$

Такое же соотношение, как PTAC для режима охлаждения.

**Минимальная эффективность нагрева PTHP:**

$$COP_{min} = 1.70 - (0.060 \times Cap_{кВ})$$

Для той же установки на 26,5 кВт при нагреве:
$$COP_{min} = 1.70 - (0.060 \times 7.8) = 1.16$$

Эти скользящие шкалы признают, что PTAC и PTHP меньшей производительности достигают более высоких значений EER, чем более крупные единицы в этой категории оборудования, из-за ограничений размера теплообменника и стандартизированных размеров корпуса.

## Теплые воздушные печи и блочные нагреватели

Таблица 6.8.1-6 устанавливает минимальную тепловую эффективность или эффективность сгорания для работающих на топливе теплых воздушных печей и блочных нагревателей на основе типа топлива и производительности.

**Газовые теплые воздушные печи:**
- < 66 кВт входной мощности: AFUE ≥ 80% (незащищённые), ≥ 81% (защищённые)
- ≥ 66 кВт входной мощности: Тепловая эффективность ≥ 80% или эффективность сгорания ≥ 80%
- Конденсирующие печи обычно достигают AFUE ≥ 92%

**Масляные теплые воздушные печи:**
- < 66 кВт входной мощности: AFUE ≥ 83%
- ≥ 66 кВт входной мощности: Тепловая эффективность ≥ 81% или эффективность сгорания ≥ 81%

**Газовые блочные нагреватели:**
- < 66 кВт входной мощности: Тепловая эффективность ≥ 80%
- ≥ 66 кВт входной мощности: Тепловая эффективность ≥ 80% или эффективность сгорания ≥ 80%

Годовая эффективность использования топлива (AFUE) учитывает потери сезонного переключения и потребление пилотного пламени в дополнение к эффективности сгорания в установившемся режиме. Тепловая эффективность и эффективность сгорания представляют производительность в установившемся режиме при указанных условиях тестирования.

## Котлы

Таблица 6.8.1-7 предоставляет минимальные требования эффективности для котлов, организованные по типу топлива, производительности и применению (горячая вода или пар). Эффективность сгорания и тепловая эффективность служат альтернативными метриками соответствия.

**Газовые котлы для горячей воды:**
- < 88 кВт: AFUE ≥ 82%
- ≥ 88 кВт и < 735 кВт: Тепловая эффективность ≥ 80%
- ≥ 735 кВт: Эффективность сгорания ≥ 80%

**Газовые паровые котлы:**
- < 88 кВт: AFUE ≥ 80%
- ≥ 88 кВт и < 735 кВт: Эффективность сгорания ≥ 79%
- ≥ 735 кВт: Эффективность сгорания ≥ 79%

**Масляные котлы для горячей воды:**
- < 88 кВт: AFUE ≥ 84%
- ≥ 88 кВт и < 735 кВт: Тепловая эффективность ≥ 82%
- ≥ 735 кВт: Эффективность сгорания ≥ 82%

**Масляные паровые котлы:**
- < 88 кВт: AFUE ≥ 82%
- ≥ 88 кВт: Эффективность сгорания ≥ 81%

Газовые конденсирующие котлы обычно достигают тепловой эффективности 90–96% путём извлечения скрытого тепла из дымовых газов. Неконденсирующие котлы обычно достигают 80–85% тепловой эффективности, ограниченные минимальными требованиями температуры дымовой трубы для надлежащей тяги и предотвращения конденсации.

## Оборудование теплоотвода

Таблица 6.8.1-8 устанавливает минимальную эффективность для оборудования теплоотвода, включая градирни, испарительные конденсаторы и воздушные конденсаторы. Метрики производительности отличаются от холодильного оборудования.

**Открытые градирни:**

Производительность измеряется в л/мин/кВт (литры в минуту на кВт вентилятора) при указанных температурах по влажному термометру и подходе:

- Центробежные вентиляторные башни: ≥ 14,6 л/мин/кВт
- Осевые вентиляторные башни: ≥ 19,4 л/мин/кВт
- Пропеллерные вентиляторные башни: ≥ 32,5 л/мин/кВт

Более высокие коэффициенты л/мин/кВт указывают на лучшую эффективность, потому что башня перемещает больше воды на единицу потребляемой мощности вентилятора.

**Закрытые градирни (жидкостные охладители):**
- Центробежный вентилятор: ≥ 5,4 л/мин/кВт
- Осевой вентилятор: ≥ 7,7 л/мин/кВт

**Воздушные конденсаторы:**

Производительность оценивается в кДж/ч·W (теплоотвод на ватт мощности вентилятора):

- ≥ 1,46 кДж/ч·W (номинальная производительность/номинальная мощность на входе)

Воздушные конденсаторы отводят тепло непосредственно в окружающий воздух без испарительного охлаждения, обычно приводя к более высоким температурам конденсации и более низкой эффективности системы, чем испарительный теплоотвод.

## Системы с переменным потоком хладагента

Таблица 6.8.1-10 устанавливает минимальную эффективность для кондиционеров и тепловых насосов с переменным потоком хладагента (VRF) с несколькими сплит-системами. Системы VRF соединяют один внешний блок с несколькими внутренними блоками с индивидуальным управлением зоной.

**Кондиционеры VRF:**
- < 68 кВт: EER ≥ 11,0, IEER ≥ 12,0
- ≥ 68 кВт и < 143 кВт: EER ≥ 10,0, IEER ≥ 11,5
- ≥ 143 кВт: EER ≥ 9,5, IEER ≥ 11,0

**Тепловые насосы VRF:**
- < 68 кВт: EER ≥ 11,0, IEER ≥ 12,0, COP ≥ 3,3
- ≥ 68 кВт и < 143 кВт: EER ≥ 10,0, IEER ≥ 11,5, COP ≥ 3,2
- ≥ 143 кВт: EER ≥ 9,5, IEER ≥ 11,0, COP ≥ 3,2

Системы VRF часто достигают значений IEER значительно выше минимумов (14–20 IEER) благодаря усовершенствованной модуляции производительности, нескольким компрессорам и управлению на уровне зоны, уменьшающему ненужное кондиционирование.

## Процесс проверки соответствия

Проверка эффективности оборудования требует нескольких этапов, обеспечивающих, что указанное оборудование соответствует или превышает минимальные требования:

1. **Определите категорию оборудования:** Определите, какая таблица применима на основе типа оборудования, приложения и производительности
2. **Определите диапазон производительности:** Определите правильную строку в применимой таблице на основе номинальной охлаждающей или нагревающей способности
3. **Проверьте все применимые метрики:** Убедитесь, что оборудование соответствует минимумам для всех требуемых метрик (EER и IEER для большинства охлаждающего оборудования, COP для нагрева)
4. **Проверьте данные производителя:** Получите сертифицированные данные о производительности от производителя, показывающие номинальную эффективность для конкретной модели
5. **Документируйте соответствие:** Зафиксируйте производителя оборудования, модель, производительность и номинальную эффективность в документации соответствия

Для оборудования с несколькими вариантами размера или конфигурациями аксессуаров проверьте, что выбранная конкретная комбинация соответствует минимумам. Некоторое оборудование достигает минимальной эффективности только с конкретными размерами змеевиков, расходами воздуха или конфигурациями аксессуаров.

## Эффективность, взвешенная по производительности

Когда несколько единиц одинакового типа оборудования обслуживают здание (например, несколько чиллеров или кровельные установки), средняя взвешенная по производительности эффективность должна соответствовать или превышать минимумы:

$$\eta_{weighted} = \frac{\sum_{i=1}^{n} Q_i \cdot \eta_i}{\sum_{i=1}^{n} Q_i}$$

Где $Q_i$ представляет производительность единицы $i$ и $\eta_i$ представляет эффективность единицы $i$. Это позволяет смешивать оборудование с различными эффективностями при условии, что совокупная эффективность соответствует требованиям.

Понимание требований эффективности оборудования ASHRAE 90.1 позволяет правильный выбор оборудования, балансирующий соответствие нормам, первоначальную стоимость, эксплуатационные расходы и характеристики производительности. Комплексные таблицы охватывают практически все типы оборудования HVAC, предоставляя четкие минимальные целевые показатели производительности. По мере развития технологии и снижения производственных затрат эти минимумы периодически увеличиваются в процессе добавления, непрерывно повышая энергоэффективность зданий в новом строительстве и крупных ремонтах.
