---
title: "Обязательные положения ASHRAE 90.1"
aliases: ["Обязательные положения ASHRAE 90.1"]
description: "Непередаваемые минимальные требования, применимые ко всем путям соответствия, включая пороги эффективности оборудования, обязательные системы управления, минимальные показатели ограждающей конструкции и особенности проектирования системы."
date: 2026-01-04
weight: 1
---

Обязательные положения ASHRAE 90.1 представляют собой неоспоримые минимальные требования, которые применяются независимо от того, какой путь соответствия выбирает проект. Эти положения устанавливают пороги производительности, предотвращающие необоснованные компромиссы, которые могут удовлетворять целевым показателям энергопотребления всего здания при одновременном включении неэффективных отдельных компонентов или плохих практик проектирования. Каждое здание, соответствующее ASHRAE 90.1, должно удовлетворять всем применимым обязательным положениям в дополнение к соответствию предписывающим требованиям, критериям метода оценки производительности или целевым показателям метода бюджета затрат на энергию. Понимание обязательных положений имеет решающее значение, поскольку они ограничивают варианты проектирования даже при использовании гибких подходов к соответствию на основе производительности.

## Назначение и философия обязательных положений

Основное назначение обязательных положений — предотвращение плохих решений при проектировании, которые технически могут соответствовать целевым показателям производительности, но создают долгосрочные операционные проблемы. Пути соответствия на основе производительности позволяют обменивать улучшения эффективности между системами — например, исключительная производительность ограждающей конструкции может математически компенсировать неэффективное механическое оборудование. Без обязательных минимумов такие компромиссы могут привести к зданиям с отличными результатами моделирования, но проблемной фактической производительностью.

Обязательные положения также решают задачи трансформации рынка, обеспечивая минимальное внедрение технологий. По мере повышения эффективности оборудования и снижения затрат обязательные минимумы периодически повышаются, чтобы отразить текущие предложения рынка. Это предотвращает установку устаревшего, неэффективного оборудования даже в проектах, где другие системы компенсируют результаты в расчетах производительности.

Обязательные требования охватывают четыре основные категории: минимальная эффективность оборудования и систем, системы управления и расписание, компоненты и узлы ограждающей конструкции, а также проверка и документирование. Каждая категория устанавливает базовую производительность, которую все здания должны достичь перед рассмотрением требований, специфичных для пути соответствия.

## Обязательные минимумы эффективности оборудования

Раздел 6.4 устанавливает обязательные минимальные требования по эффективности для оборудования HVAC и компонентов. Эти минимумы применяются ко всему оборудованию независимо от того, использует ли проект предписывающее соответствие или соответствие на основе производительности. Таблицы эффективности оборудования предписывающего пути (раздел 6.8) обычно содержат более высокие минимумы, чем обязательные минимумы, но методы на основе производительности должны все еще уважать обязательные пороги даже при совершении компромиссов между системами.

Для кондиционеров и конденсаторных агрегатов с унитарной структурой обязательные минимумы указывают значения EER (коэффициент энергоэффективности) и SEER (сезонный коэффициент энергоэффективности) или IEER (интегрированный коэффициент энергоэффективности) в зависимости от типа и мощности оборудования. Воздухоохлаждаемое оборудование, обслуживающее <38,2 кДж/с, должно соответствовать минимальным значениям SEER. Оборудование, обслуживающее ≥38,2 кДж/с и <79,3 кДж/с, должно соответствовать минимальным значениям EER и IEER. Оборудование ≥79,3 кДж/с и <141,2 кДж/с требует минимальных значений EER и IEER. Категории оборудования большего размера имеют прогрессивно более высокие минимумы.

Кондиционеры терминального типа (PTAC) и тепловые насосы терминального типа (PTHP) соответствуют соотношению:

$$EER = 14.0 - (0.300 \times Cap_{кДж/с}/29.3)$$

Где $Cap_{кДж/с}$ представляет холодопроизводительность в кДж/с. Эта скользящая шкала признает, что оборудование меньшей мощности обычно достигает более высоких коэффициентов эффективности, чем оборудование большей мощности в этой категории.

Группы охладителей воды (чиллеры) должны соответствовать минимальной эффективности, выраженной как кВт/кВт холода при установленных условиях оценки. Воздухоохлаждаемые чиллеры имеют другие минимумы, чем водяные чиллеры. Центробежные чиллеры поддерживают отдельные минимумы от типов вытеснения. Эффективность пути A представляет производительность при полной нагрузке, а путь B представляет IPLV (интегрированное значение частичной нагрузки), учитывающее работу при частичной нагрузке. Оборудование должно соответствовать как минимумам пути A, так и пути B.

Котлы требуют минимальной эффективности сгорания или термической эффективности в зависимости от типа топлива и мощности. Газовые котлы <141 кВт входной мощности должны достичь минимального AFUE (годовая эффективность использования топлива). Более крупные газовые котлы требуют минимальной эффективности сгорания при установленных условиях. Котлы на жидком топливе следуют аналогичной структуре с мощностями и минимумами, адаптированными под характеристики топлива.

Оборудование отвода тепла, включая градирни и испарительные конденсаторы, должно достичь минимальной производительности, измеряемой в л/мин/кВт для градирен или кДж/ч на кВт для испарительных конденсаторов. Открытые градирни имеют другие минимумы, чем закрытые охладители жидкости.

## Обязательные требования к системам управления HVAC

Раздел 6.4 устанавливает обширные требования к системам управления, обеспечивающие надлежащую работу системы, надлежащее снижение температуры в периоды неиспользования и предотвращение одновременного отопления и охлаждения. Эти требования к системам управления часто получают меньше внимания, чем эффективность оборудования, но значительно влияют на фактическое потребление энергии зданием.

**Термостатические системы управления:** Каждая зона должна иметь индивидуальное термостатическое управление, способное реагировать на изменения температуры в пределах этой зоны. Исключение: пространства с аналогичными режимами занятости и тепловыми характеристиками могут использовать один термостат, если они расположены в пределах одной зоны и не разделены перегородками. Это требование предотвращает неадекватное управление комфортом в отличных зонах с помощью одного термостата в большой открытой области.

**Ограничение перекрытия уставок:** Уставка охлаждения не может быть более чем на 2,8 °C ниже уставки отопления для одной и той же зоны и одного и того же режима работы (занятая или незанятая). Это требование мертвой зоны предотвращает одновременное отопление и охлаждение:

$$T_{охлажд,уставка} \geq T_{отоп,уставка} + 2.8°C$$

Некоторые системы могут достичь еще более узких полос мертвой зоны (всего 0,6-1,1 °C), но 2,8 °C представляет обязательное минимальное разделение, предотвращающее серьезные потери энергии от конкурирующих систем.

**Управление в непроизводственные часы:** Системы HVAC должны иметь возможность автоматического снижения потребления энергии в периоды неиспользования одним из нескольких методов: автоматическое отключение, снижение до непроизводственных уставок температуры, циклирование для поддержания непроизводственных уставок или снижение вентиляции наружного воздуха до минимума, необходимого для здоровья и безопасности.

**Управление заслонками отключения:** Экономайзеры воздуха должны включать как моторизованные заслонки, так и автоматическое управление, настроенное на обеспечение охлаждения наружным воздухом, когда это целесообразно. Система управления должна закрывать заслонки наружного воздуха, когда работа экономайзера увеличивает потребление энергии — обычно когда условия наружного воздуха непригодны для охлаждения и минимальные требования вентиляции удовлетворены.

**Изоляция зон:** Системы, обслуживающие несколько зон, должны иметь системы управления и устройства, способные отключать отопление и охлаждение отдельных зон в ответ на термостатическое управление зоной. Это предотвращает подачу кондиционированного воздуха в незанятые зоны. Системы VAV по своей природе обеспечивают это через заслонки терминального устройства. Системы постоянного объема требуют зональных заслонок или клапанов.

**Управление вентиляционными вентиляторами:** Системы, подающие наружный воздух через вентиляторы >18,6 кВт, должны иметь автоматическое управление, настроенное на отключение вентиляторов, когда обслуживаемые помещения незанятые, если вентиляция не должна продолжаться по требованиям здоровья, безопасности или технологических процессов. Возвратные и вытяжные вентиляторы также должны отключаться, если продолжение их работы не требуется.

**Управление гидравлическими системами:** Гидравлические системы, распределяющие отопление или охлаждение через воду, должны включать автоматическое управление, поддерживающее температуру подающей воды путем модуляции или ступенчатого управления подводом/отводом тепла. Управление отдельной зоной должно обеспечиваться двухходовыми клапанами, управлением включением/отключением отдельных насосов или термостатическими вентилями радиатора. Непрерывная циркуляция с трехходовым перепускным смешиванием запрещена, кроме конкретных применений, где это необходимо для работы системы.

## Обязательные требования к ограждающей конструкции здания

Раздел 5.4 устанавливает обязательные положения ограждающей конструкции, предотвращающие явно дефицитные узлы ограждающей конструкции даже при использовании соответствия на основе производительности. Эти требования решают вопросы теплоизоляции, светопрозрачных конструкций, утечек воздуха и контроля влажности.

**Минимальные значения теплоизоляции:** Все непрозрачные узлы ограждающей конструкции, отделяющие кондиционированное пространство от некондиционированного пространства или наружного воздуха, должны содержать теплоизоляцию, соответствующую минимальным требованиям по коэффициенту теплопередачи. Хотя эти минимумы зависят от климатической зоны и ниже предписывающих значений, они предотвращают полностью неизолированные узлы. Например, даже в самых мягких климатах стены требуют минимальной теплоизоляции RSI 0,53, крыши требуют минимума RSI 0,88, а полы над наружным воздухом требуют минимума RSI 1,76.

**Пределы коэффициента теплопередачи светопрозрачных конструкций:** Вертикальное остекление (окна) и световые люки должны соответствовать максимальным требованиям коэффициента теплопередачи, предотвращающим установку однослойного неизолированного остекления. Обязательные пределы коэффициента теплопередачи варьируются от 6,82 Вт/(м²·К) в мягких климатах до 2,27 Вт/(м²·К) в суровых климатах. Эти значения значительно менее строгие, чем предписывающие требования, но обеспечивают минимальные пороги производительности.

**Непрерывная теплоизоляция:** Стены и крыши металлических зданий должны включать непрерывную теплоизоляцию в дополнение к полостной теплоизоляции для решения проблемы теплопроводности через конструктивные элементы. Значение теплоизоляции непрерывной изоляции зависит от климатической зоны и типа узла, но обычно представляет 40-60% от общего требуемого коэффициента теплопередачи для узла.

**Требования по утечкам воздуха:** Узлы ограждающей конструкции должны соответствовать положениям по утечкам воздуха, включая герметичную ограждающую конструкцию, непрерывный воздушный барьер, тестирование воздушного барьера и уплотнение дверей грузовых отсеков. Система воздушного барьера должна быть непрерывной по всем узлам ограждающей конструкции, герметизирована в переходах и проходах, и способна выдерживать установленные перепады давления.

Узлы ограждающей конструкции должны быть протестированы для проверки скоростей утечки воздуха, не превышающих максимальные значения:

- Светопрозрачные конструкции: 2,04 м³/(ч·м²) при 75 Па
- Системы навесных стен: 0,31 м³/(ч·м²) при 75 Па
- Двери: 5,10 м³/(ч·м²) при 75 Па

Утечка воздуха во всем здании не должна превышать 2,04 м³/(ч·м²) площади наружной ограждающей конструкции выше уровня земли при проверке путем тестирования при 75 Па.

## Обязательные требования к освещению и электроснабжению

Раздел 9.4 устанавливает обязательные требования к системам управления освещением, обеспечивающие надлежащее отключение, затемнение и расписание. В отличие от разделов эффективности оборудования, где обязательные минимумы обычно менее строгие, чем предписывающие требования, обязательные требования к системам управления освещением часто представляют наиболее строгие положения стандарта.

**Автоматическое отключение освещения:** Внутреннее освещение в зданиях площадью более 465 м² должно включать автоматическое управление, способное отключать освещение во всех помещениях. Приемлемые методы отключения включают:

- Плановое отключение с использованием расписания по времени суток с ручным отключением, ограниченным 2 часами
- Датчики присутствия, отключающие свет в пределах 20 минут после опустошения помещения
- Сигнал от другой системы управления или системы сигнализации, указывающий на состояние незанятости

**Управление помещением:** Каждое помещение, обнесенное перегородками на уровне потолка, должно иметь хотя бы одно независимое устройство управления освещением. Это требование предотвращает управление большими площадями одним переключателем, позволяя пользователям отключать освещение в незанятых участках без влияния на занятые области.

**Управление наружным освещением:** Освещение внешних сторон зданий, парковочных зон и площадки должно включать автоматическое управление, отключающее освещение при достаточном дневном освещении или в периоды, когда освещение не требуется. Астрономические суточные выключатели или фотоэлементные системы удовлетворяют это требование.

**Параллельная разводка:** Линейные люминесцентные лампы ≥30 Вт и ≤100 Вт должны устанавливаться с параллельной разводкой, где это целесообразно, позволяя одному балласту управлять двумя лампами и снижая потери балласта. LED-освещение в значительной степени вытеснило люминесцентную технологию, делая это положение менее актуальным в современном строительстве.

## Обязательные положения по нагреву горячей воды

Раздел 7.4 устанавливает обязательные требования для систем нагрева горячей воды, решающие вопросы эффективности оборудования, теплоизоляции труб и управления.

**Управление температурой:** Оборудование для нагрева горячей воды должно включать системы управления, поддерживающие желаемую температуру на выходе путем модуляции или ступенчатой работы. Это предотвращает непрерывную работу на полную мощность, когда более низкий подвод тепла поддержит установку.

**Теплоизоляция труб:** Трубопроводы, обслуживающие системы нагрева горячей воды, должны включать теплоизоляцию, соответствующую минимальным требованиям на основе размера трубопровода и температуры жидкости. Для рециркуляционных систем и трубопроводов между нагревателем воды и первой точкой отвода >15,2 м, значение теплоизоляции должно быть:

$$RSI = 0.53 \text{ м²·К/Вт для труб} < 38 \text{ мм в диаметре}$$
$$RSI = 0.70 \text{ м²·К/Вт для труб} \geq 38 \text{ мм в диаметре}$$

**Нагрев бассейнов:** Бассейны должны включать крышки бассейна, снижающие потери тепла при испарении, когда бассейны не используются. Системы нагрева бассейна должны включать управление, позволяющее отключение и регулировку температуры. Рекуперация тепла из систем зданий может заменить обычный нагрев бассейна, где это целесообразно.

## Требования к проверке и документированию

Обязательные положения включают требования к проверочному тестированию и документированию, обеспечивающие надлежащую установку и работу систем и компонентов.

**Проверка эффективности оборудования:** Таблички оборудования должны документировать номинальную эффективность для сравнения с минимальными требованиями. Для специально изготовленного или собранного на месте оборудования должна быть предоставлена сертификация, документирующая соответствие минимумам эффективности.

**Проверка систем управления:** Последовательности управления должны быть документированы, запрограммированы в соответствии с документацией и продемонстрированы при работе в соответствии с назначением при наладке. Это требование обеспечивает реализацию обязательных положений управления при фактической работе, а не только на бумаге.

**Проверка узлов ограждающей конструкции:** Для соответствия воздушному барьеру тестирование должно подтвердить, что узлы ограждающей конструкции соответствуют максимальным скоростям утечки воздуха. Установка непрерывной теплоизоляции должна быть проверена путем осмотра, подтверждающего непрерывное покрытие без тепловых обходов.

**Обучение и документирование:** Руководства по эксплуатации и техническому обслуживанию должны быть предоставлены, охватывая все оборудование и системы. Операторы зданий должны пройти обучение по эксплуатации системы, последовательностям управления и стратегиям оптимизации эффективности.

Надлежащее понимание и применение обязательных положений обеспечивает соответствие кодексу при предотвращении распространенных ошибок. Даже при использовании методов соответствия на основе производительности, предлагающих гибкость компромиссов между системами, обязательные положения устанавливают неоспоримые минимумы, защищающие производительность здания и комфорт пользователей. Проектировщики должны проверить соответствие обязательным положениям перед началом работ по требованиям, специфичным для пути соответствия, обеспечивая, что все проекты достигают базовых стандартов производительности независимо от используемых стратегий оптимизации.
