---
title: "NFPA 90A: Системы кондиционирования и вентиляции"
aliases: ["NFPA 90A: Системы кондиционирования и вентиляции"]
linkTitle: "Стандарт NFPA 90A"
weight: 1
date: 2026-01-04
description: "Полные требования стандарта NFPA 90A для установки систем кондиционирования и вентиляции, охватывающие конструкцию воздуховодов, противопожарные заслонки, дымовые заслонки, проходки и противопожарную защиту коммерческих систем HVAC."
keywords: ["NFPA 90A", "пожарная безопасность кондиционирования", "стандарты конструкции воздуховодов", "требования противопожарных заслонок", "установка дымовых заслонок", "огнестойкие проходки", "противопожарная защита плениума", "соответствие кодексам HVAC"]
tags: ["NFPA 90A", "пожарная безопасность кондиционирования", "стандарты конструкции воздуховодов", "требования противопожарных заслонок", "установка дымовых заслонок", "огнестойкие проходки", "противопожарная защита плениума", "соответствие кодексам HVAC"]
---

## Обзор NFPA 90A

NFPA 90A, Стандарт для установки систем кондиционирования и вентиляции, устанавливает минимальные требования пожарной безопасности для систем HVAC во всех типах зданий, кроме односемейных и двусемейных жилых домов (охватываемых NFPA 90B). Опубликованный Национальной ассоциацией противопожарной защиты и регулярно обновляемый, этот стандарт используется в строительных кодексах во всем мире и является основой для положений механических кодексов, связанных с пожарной безопасностью.

Основная цель стандарта — предотвратить распространение огня через системы HVAC по всему зданию. Воздуховоды, если их недостаточно защитить, могут действовать как дымоходы, быстро распределяющие пламя, горячие газы и дым в области, удаленные от источника пожара. NFPA 90A решает эту проблему путем установления всеобъемлющих требований к материалам, методам строительства, заслонкам и защите проходок.

## Область применения и назначение

### Охватываемые системы

NFPA 90A применяется к:

- Всем системам кондиционирования для комфортного охлаждения или технологического охлаждения
- Системам вентиляции, включая общую, технологическую и специальную вытяжку
- Воздухообрабатывающему оборудованию и связанным воздуховодам
- Системам управления дымом и дымоудаления
- Плениумам потолка, используемым для распределения или возврата воздуха
- Оборудованию фильтрации и очистки воздуха

### Исключенные системы

Из области применения NFPA 90A специально исключены:

- Жилые системы в односемейных и двусемейных домах (см. NFPA 90B)
- Вытяжка коммерческих кухонь (охватывается NFPA 96)
- Системы сбора пыли с горючими частицами
- Системы, транспортирующие легковоспламеняющиеся пары или газы (см. NFPA 91)
- Промышленный выхлоп, содержащий коррозионные материалы

## Материалы и конструкция воздуховодов

### Требования к материалам по месторасположению

NFPA 90A классифицирует места расположения воздуховодов и указывает допустимые материалы для каждого:

**Воздуховоды класса 0 (негорючие):**
- Требуются в вертикальных шахтах, проходящих через два или более этажей
- Требуются в воздушных плениумах над акустической плиткой потолка
- Материалы: сталь, нержавеющая сталь, алюминий или другие одобренные негорючие материалы
- Толщина стены согласно стандартам SMACNA в зависимости от статического давления и размеров

**Воздуховоды класса 1 (ограниченно горючие):**
- Допускаются в областях одного этажа с распространением пламени ≤25
- Включают определенные жесткие стекловолоконные воздуховоды, соответствующие UL 181
- Заводские воздуховоды с огнестойкими покрытиями

### Требования к толщине и толщине датчика воздуховода

Минимальная толщина металла предотвращает обрушение воздуховода при пожаре:

| Размер воздуховода | Оцинкованная сталь | Алюминий | Нержавеющая сталь |
|-------------------|-------------------|----------|-------------------|
| До 30 см | Толщина 0,38 мм | 0,48 мм | Толщина 0,80 мм |
| 33–76 см | Толщина 0,48 мм | 0,61 мм | Толщина 0,71 мм |
| 79–137 см | Толщина 0,61 мм | 0,81 мм | Толщина 0,66 мм |
| 140–213 см | Толщина 0,76 мм | 1,02 мм | Толщина 0,61 мм |
| Более 213 см | Толщина 0,91 мм | 1,27 мм | Толщина 0,56 мм |

### Изоляция и футеровка воздуховодов

Внутренние облицовки воздуховодов и внешняя изоляция должны соответствовать пределам распространения пламени и развития дыма:

**Индекс распространения пламени:** ≤25 при испытании согласно ASTM E84
**Индекс развития дыма:** ≤50 при испытании согласно ASTM E84

Изоляция в плениумах и скрытых пространствах требует особого внимания к пожарным характеристикам. Парозащитные барьеры и клеи также должны соответствовать этим критериям.

## Противопожарные заслонки

### Требования к установке

Противопожарные заслонки должны устанавливаться в каждой точке, где воздуховод проходит через:

1. **Противопожарные стены** (3- или 4-часовые рейтинговые сборки)
2. **Противопожарные преграды** (1-, 2- или 3-часовые рейтинговые сборки)
3. **Противопожарные перегородки** (1-часовые рейтинговые сборки)
4. **Горизонтальные сборки** (сборки пол/потолок с огнестойкостью)

**Уравнение рейтинга противопожарной заслонки:**

$$\text{Рейтинг заслонки (часы)} = \min(T_{assembly}, 3.0)$$

Где:
- $T_{assembly}$ = Огнестойкость проходимой сборки (часы)
- Максимальный требуемый рейтинг заслонки составляет 3 часа согласно UL 555

### Типы и принцип работы

**Статические противопожарные заслонки:**
- Шторковые лопасти, закрывающиеся под действием силы тяжести или пружины
- Активируются плавким звеном, плавящимся при определенной температуре (обычно 74°C, 100°C или 141°C)
- Используются там, где воздушный поток останавливается при пожаре

**Динамические противопожарные заслонки:**
- Рассчитаны на закрытие против воздушного потока во время работы системы
- Требуются там, где системы HVAC продолжают работу во время пожара (системы управления дымом)
- Должны соответствовать требованиям закрытия и утечки при потоке воздуха

**Комбинированные противопожарные/дымовые заслонки:**
- Обеспечивают как защиту противопожарного барьера, так и контроль дыма
- Закрываются по сигналу детектора дыма или активации плавкого звена
- Должны соответствовать обоим стандартам UL 555 (пожар) и UL 555S (дым)

### Выбор температуры плавкого звена

Температурный рейтинг плавкого звена должен быть тщательно выбран:

$$T_{link} = T_{ambient} + 28°C \text{ до } T_{ambient} + 42°C$$

Где:
- $T_{link}$ = Температурный рейтинг плавкого звена
- $T_{ambient}$ = Максимальная ожидаемая температура окружающей среды в месте установки заслонки

Типичные рейтинги:
- **74°C:** Стандартный для обычных приложений HVAC
- **100°C:** Высокотемпературные области (рядом с котлами, крыши в жарком климате)
- **141°C:** Воздухозаборники коммерческих кухонь, области с высокотемпературным процессом

## Дымовые заслонки

### Назначение и применение

Дымовые заслонки ограничивают прохождение дыма через системы HVAC при пожаре. В отличие от противопожарных заслонок, которые срабатывают от тепла, дымовые заслонки работают по сигналам от детекторов дыма или систем пожарной сигнализации.

**Требуемые места согласно NFPA 90A и IBC:**

- Проходки дымовых преград в учреждениях здравоохранения
- Проемы передачи воздуха в дымовых перегородках
- Коридоры в группе I-2 (больницы и дома престарелых)
- Системы обработки воздуха, обслуживающие несколько дымовых отсеков

### Требования к производительности

Дымовые заслонки должны соответствовать сертификации UL 555S:

- **Класс утечки:** Класс I (0,17 м³/ч/м² при 10 мм вод. ст.), Класс II (0,68 м³/ч/м²) или Класс III (1,36 м³/ч/м²)
- **Температурный рейтинг:** Окружающая среда (≤121°C) или повышенная (≥121°C постоянно, 177°C периодически)
- **Рейтинг скорости:** Максимальная скорость воздуха, которую заслонка может выдержать при закрытии

**Расчет утечки:**

$$Q_{leak} = L_{class} \times A_{damper}$$

Где:
- $Q_{leak}$ = Допустимая утечка (м³/ч)
- $L_{class}$ = Класс утечки (м³/ч/м²)
- $A_{damper}$ = Площадь поверхности заслонки (м²)

### Интеграция управления

Дымовые заслонки требуют электрического или пневматического привода:

- Подключены к системе пожарной сигнализации здания
- Активируются установленными в воздуховоде детекторами дыма или детекторами площади согласно NFPA 72
- Отказобезопасная работа (закрытие при потере электроэнергии)
- Мониторинг состояния на панели пожарной сигнализации

## Проходки огнестойких сборок

### Требования к системам огнеупорных прокладок

Каждая проходка воздуховода через огнестойкую конструкцию должна содержать одобренную систему огнеупорных прокладок, испытанную согласно ASTM E814 или UL 1479. Система огнеупорных прокладок должна обеспечивать:

**F-рейтинг:** Время (в часах), в течение которого система огнеупорной прокладки ограничивает прохождение пламени
**T-рейтинг:** Время до того, как температура на стороне без огня превышает 18°C выше окружающей среды (требуется для проходок пола)

**Минимальное требование к рейтингу:**

$$R_{firestop} \geq R_{assembly}$$

Где:
- $R_{firestop}$ = F-рейтинг системы огнеупорных прокладок (часы)
- $R_{assembly}$ = Огнестойкость проходимой сборки (часы)

### Защита кольцевого зазора

Кольцевой зазор между воздуховодом и отверстием должен быть защищен перечисленными материалами:

- **Минеральная вата** доска или одеяло
- **Вспучивающиеся** материалы, расширяющиеся при нагревании
- **Цементные** покрытия или обертывания
- **Механические** огнестойкие рукава для гибких соединений

Установка должна точно соответствовать испытанной конфигурации:

- Тот же материал и толщина воздуховода
- Тот же продукт огнеупорной прокладки и толщина
- Тот же тип конструкции стены или пола
- Надлежащая поддержка для предотвращения провисания

### Детали втулки и сквозной проходки

**Установка стальной втулки:**

Для воздуховодов, проходящих через огнестойкие сборки без противопожарных заслонок:

1. Установите стальную втулку толщиной минимум 0,48 мм, выступающую минимум на 1,3 см с обеих сторон
2. Диаметр втулки: диаметр воздуховода + 2 × кольцевой зазор
3. Заполните кольцевой зазор одобренным материалом огнеупорной прокладки
4. Установите непрерывный воздуховод без соединений в пределах толщины сборки + 30 см

## Плениумы потолка и скрытые пространства

### Требования к конструкции плениума

Плениумы потолка, используемые для распределения подающего или обратного воздуха, должны соответствовать определенным критериям:

**Материалы в плениуме:**
- Открытые поверхности: негорючие или ограниченно горючие (распространение пламени ≤25)
- Электрическая проводка: кабель, рассчитанный на плениум (CMP) согласно NEC Article 300
- Изоляция трубопровода: максимум распространение пламени 25, развитие дыма 50
- Хранение горючих материалов не допускается

**Скорость обратного воздуха в плениуме:**

$$V_{plenum} \leq 10.2 \text{ м/с}$$

Более высокие скорости могут создать шум и снизить эффективность огнеупорной прокладки.

### Противопожарная защита в скрытых пространствах

Скрытые пространства в системах HVAC требуют защиты, если:

- Площадь пространства превышает 9,3 м²
- Пространство не разделено дымоудерживающими стопорами
- Пространство содержит горючие материалы

**Требование к дымоудерживающему стопору:**

Установите дымоудерживающие стопоры с максимальными интервалами:

- **279 м²** для горючей конструкции
- **93 м²** над акустической плиткой потолка, используемой в качестве плениумов обратного воздуха

## Воздухообрабатывающее оборудование

### Противопожарная отделка помещений оборудования

Помещения механического оборудования, содержащие воздухообрабатывающие устройства, должны быть отделены от других областей здания:

- **1-часовой противопожарный барьер** для помещений оборудования в большинстве типов зданий
- **2-часовой противопожарный барьер** для центральных помещений воздухообрабатывающего оборудования >285 м³/ч в высотных зданиях

Двери должны быть огнестойкими сборками с устройствами самозакрытия или автоматического закрытия.

### Функции противопожарной защиты оборудования

Воздухообрабатывающие устройства должны включать:

**Возможность дистанционного отключения:** Ручные выключатели отключения, расположенные вне помещений оборудования
**Обнаружение дыма:** Установленные в воздуховоде детекторы в подающих и обратных воздуховодах согласно NFPA 72
**Защита фильтра:** Автоматическое отключение при обнаружении высокой температуры в секциях фильтра
**Электрические отключения:** В поле зрения оборудования согласно NEC

## Проверка, испытание и техническое обслуживание

### Частота проверки противопожарных заслонок

NFPA 90A предписывает периодическую проверку и испытание:

**Начальный приемный тест:** Проверка правильности работы перед вводом в эксплуатацию

**Периодическая проверка:**
- **1 год** после первоначального ввода в эксплуатацию
- **Каждые 4 года** для заслонок в больницах
- **Каждые 6 лет** для заслонок в других типах зданий
- **Ежегодно** для заслонок в системах вытяжки коммерческих кухонь (NFPA 96)

### Процедуры испытания

**Визуальная проверка проверяет:**
- Свободу движения (отсутствие препятствий)
- Правильность установки и рейтинг плавкого звена
- Отсутствие видимых повреждений рамы или лопастей заслонки
- Целостность уплотнений дверцы доступа

**Функциональное испытание требует:**
- Удалить плавкое звено или активировать сигнал управления
- Проверить полное закрытие
- Проверить выравнивание лопастей и контакт уплотнения
- Переустановить плавкое звено правильного температурного рейтинга

### Требования к документированию

Вести постоянные записи, включающие:

- Места установки заслонок на планах этажей
- Даты и результаты проверок
- Проведенный ремонт или замену
- Имена квалифицированных инспекторов
- Документацию принятия AHJ

## Заключение

NFPA 90A предоставляет полные требования пожарной безопасности, которые защищают жителей здания, предотвращая распространение пожара системами HVAC. Соответствие требует внимания к деталям при выборе материалов, методах установки и постоянном техническом обслуживании. Инженеры и подрядчики должны полностью понимать эти требования и координировать работу со специалистами по противопожарной защите для достижения безопасных, соответствующих кодексу установок. Регулярные проверки и испытания обеспечивают сохранение функциональности противопожарных устройств защиты на протяжении всего срока эксплуатации здания.
