---
title: "Проходки воздуховодов через конструкции с огнестойкостью"
aliases: ["Проходки воздуховодов через конструкции с огнестойкостью"]
linkTitle: "Проходки воздуховодов и огнезащита"
weight: 3
date: 2026-01-04
description: "Комплексные требования для проходок воздуховодов через конструкции с огнестойкостью, включая системы огнезащиты согласно ASTM E814 и UL 1479, требования к рейтингам F и T, защиту кольцевого зазора и детали установки для сохранения рейтингов огнестойкости."
keywords: ["системы огнезащиты", "проходки с огнестойкостью", "ASTM E814", "UL 1479", "рейтинг F", "рейтинг T", "кольцевой зазор", "огнезащита сквозных проходок", "защита огнебарьеров", "установка воздуховодных рукавов"]
tags: ["системы огнезащиты", "проходки с огнестойкостью", "ASTM E814", "UL 1479", "рейтинг F", "рейтинг T", "кольцевой зазор", "огнезащита сквозных проходок", "защита огнебарьеров", "установка воздуховодных рукавов"]
---

## Обзор защиты проходок от огня

Каждое отверстие в конструкции с огнестойкостью представляет собой потенциальный разрыв стратегии огневого разделения здания. Когда воздуховоды HVAC проходят сквозь противопожарные стены, огневые барьеры, огневые перегородки или огнестойкие конструкции пола/потолка, необходимо применить специальные защитные меры для восстановления и сохранения рейтинга огнестойкости конструкции. Системы огнезащиты, в сочетании с противопожарными клапанами там, где это требуется, предотвращают прохождение огня, дыма и горячих газов через эти проходки.

### Основы рейтинга огнестойкости

Конструкции с огнестойкостью получают почасовые рейтинги на основе испытаний в соответствии с ASTM E119, Стандартный метод испытания на огнестойкость строительных конструкций и материалов:

**Типичные рейтинги для приложений HVAC:**
- **1 час:** Стены коридоров, разделение помещений, некоторые конструкции перекрытий
- **2 часа:** Огневые барьеры в высотных зданиях, вертикальные шахты, некоторые выходные клетки
- **3 часа:** Противопожарные стены, разделяющие здания или основные разделения назначения
- **4 часа:** Огневые шахты для стояков водопровода/насосов в высотных зданиях, некоторые противопожарные стены

**Требование сохранения рейтинга:**

$$R_{проходка} \geq R_{конструкция}$$

Где:
- $R_{проходка}$ = Рейтинг огнестойкости системы защиты проходки (часы)
- $R_{конструкция}$ = Рейтинг огнестойкости барьера (часы)

Любая проходка через конструкцию с рейтингом должна быть защищена системой, которая сохраняет рейтинг конструкции.

### Типы защиты проходок

Проходки воздуховодов HVAC применяют две основные стратегии защиты:

**Противопожарные клапаны:**
- Устройства, внесённые в список UL 555
- Автоматически закрываются для блокировки прохождения огня
- Рейтинги для определённого времени огневого воздействия
- Требуются при большинстве огнестойких барьеров

**Системы огнезащиты сквозных проходок:**
- Внесённые в список сборки в соответствии с ASTM E814 или UL 1479
- Герметизируют кольцевой зазор вокруг воздуховода
- Сохраняют рейтинг без механического закрытия
- Используются с противопожарными клапанами или без них в зависимости от приложения

**Комбинированные подходы:**
- Противопожарный клапан + система огнезащиты (наиболее распространено)
- Система огнезащиты отдельно (ограниченные приложения где клапаны не требуются)
- Комбинированный противопожарный/дымовой клапан + огнезащита

## Стандарты испытаний ASTM E814 и UL 1479

### ASTM E814: Стандартный метод испытания систем огнезащиты сквозных проходок

ASTM E814 (идентична UL 1479) устанавливает протокол испытания для оценки систем огнезащиты сквозных проходок. Это испытание подвергает сборки проходок стандартному огневому воздействию и измеряет их способность предотвращать прохождение огня.

**Конфигурация образца испытания:**
- Полномасштабная стена или конструкция перекрытия, построенная по проектному рейтингу
- Проходящий элемент (воздуховод, труба, кабель и т.д.) установлены в соответствии со спецификациями системы
- Материалы огнезащиты применены точно так, как предусмотрено в полевых условиях
- Образец подвергнут стандартной кривой время-температура

**Уравнение стандартной кривой время-температура:**

$$T = T_0 + 750(1 - e^{-3.79553\sqrt{t}}) + 170.41\sqrt{t}$$

Где:
- $T$ = Температура печи (°C)
- $T_0$ = Начальная температура (обычно 20°C)
- $t$ = Время (часы)

Это производит приблизительно:
- 538°C через 5 минут
- 704°C через 10 минут
- 843°C через 30 минут
- 927°C через 1 час
- 1010°C через 2 часа

**Критерии производительности:**

1. **Прохождение пламени:** Отсутствие устойчивого пламени на необращённой стороне
2. **Прохождение горячего газа:** Вата из хлопка не должна воспламеняться от горячих газов
3. **Пределы температуры:** Смотрите требования рейтинга T ниже
4. **Испытание водяной струёй:** Система должна остаться на месте после удара водой (только стены)

### Рейтинг F: Время огневой стойкости

Рейтинг F представляет время (в часах или минутах), в течение которого система огнезащиты сквозной проходки предотвращает прохождение пламени через отверстие.

**Определение рейтинга F:**

Система получает рейтинг F, равный длительности испытания до:
- Устойчивого пламени на необращённой стороне (>10 секунд)
- Воспламенения ваты из хлопка от горячих газов
- Развития отверстия, позволяющего прохождение пламени
- Завершения испытания в указанное время

**Требование минимального рейтинга F:**

$$F_{рейтинг} \geq R_{конструкция}$$

Пример: Стена с 2-часовым рейтингом требует минимум 2-часовую F-рейтинговую систему огнезащиты.

**Доступные рейтинги F:**
- 30 минут, 1 час, 1,5 часа, 2 часа, 3 часа, 4 часа

Некоторые системы огнезащиты достигают рейтингов F, превышающих рейтинг сборки, обеспечивая дополнительный запас прочности.

### Рейтинг T: Ограничение повышения температуры

Рейтинг T измеряет повышение температуры на необращённой стороне проходок перекрытий, обеспечивая, что передача тепла не воспламенит горючие материалы, находящиеся в контакте с проходкой.

**Критерии рейтинга T:**

Температура на необращённой поверхности не должна превышать:
$$\Delta T_{макс} = 180°C выше окружающей температуры$$

Рейтинг T равен времени до достижения этого повышения температуры.

**Требования рейтинга T по типу конструкции:**

| Тип конструкции | Требуется рейтинг T? |
|-------|-------------------|
| Вертикальная (стены) | Нет |
| Горизонтальная (перекрытия) с горючими выше | Да |
| Горизонтальная (перекрытия) с подвесным потолком ниже | Опционально* |

*Некоторые юрисдикции требуют рейтинг T для всех проходок перекрытий.

**Расчёт повышения температуры:**

$$\Delta T = T_{необращённая} - T_{окружающая}$$

Где:
- $\Delta T$ = Повышение температуры (°C)
- $T_{необращённая}$ = Температура на необращённой поверхности (°C)
- $T_{окружающая}$ = Окружающая температура перед испытанием (обычно 20-22°C)

Когда $\Delta T$ достигает 180°C, устанавливается время рейтинга T.

### Рейтинг L: Утечка воздуха (опционально)

Некоторые системы огнезащиты получают рейтинги L для утечки воздуха, хотя это менее распространено для приложений HVAC:

**Классы рейтинга L:**
- **Класс A:** <1 CFM на кв. фут при 0,03 кПа
- **Класс B:** <1 CFM на кв. фут при 0,005 кПа

Рейтинги L применяются в основном к проникновениям дымовых барьеров или там, где критична защита от проникновения воздуха.

## Компоненты и материалы систем огнезащиты

### Продукты из минеральной ваты

Минеральная вата (каменная вата или керамическое волокно) — это наиболее распространённый материал огнезащиты для проходок воздуховодов.

**Свойства:**
- Негорючая, температура плавления >1093°C
- Сжимаемая для заполнения неправильных пространств
- Сохраняет целостность при огневом воздействии
- Доступна в виде матов, одеял или рыхлого наполнения

**Требования установки:**
- Полностью заполнить кольцевой зазор
- Сжать до заданной плотности (обычно 64-128 кг/м³)
- Минимальная толщина согласно внесению в список (обычно 25-102 мм)
- Поддерживать временной защитой во время установки

**Расчёт плотности минеральной ваты:**

$$\rho = \frac{W}{V}$$

Где:
- $\rho$ = Установленная плотность (кг/м³)
- $W$ = Вес минеральной ваты (кг)
- $V$ = Объём кольцевого зазора (м³)

Обеспечить установленную плотность согласно требованиям внесения в список.

### Интумесцентные материалы

Интумесцентные продукты расширяются при воздействии тепла, заполняя пустоты и изолируя проходящие элементы.

**Типы:**

**Интумесцентные герметики:**
- Консистенция для пистолета или кельмы
- Применены на поверхность кольцевого зазора
- Расширяются 3:1 до 10:1 при температурах огня
- Типичная толщина: 13-51 мм

**Интумесцентные обёртки/ошейники:**
- Предварительно сформированные ленты или листы
- Обёрнуты вокруг воздуховода
- Расширяются внутрь для сжатия и герметизации горючих элементов
- Распространены для ПВХ и других пластиковых труб

**Интумесцентные прокладки/подушки:**
- Предварительно изготовленные модули
- Размещены в кольцевом зазоре
- Расширяются для заполнения отверстия
- Простоустановки и снятия для доступа к обслуживанию

**Коэффициент расширения:**

$$КР = \frac{V_{расширенный}}{V_{исходный}}$$

Где:
- $КР$ = Коэффициент расширения
- $V_{расширенный}$ = Объём после расширения при номинальной температуре
- $V_{исходный}$ = Исходный установленный объём

Типичные интумесцентные материалы: 3:1 до 10:1 расширение.

### Цементные и растворные продукты

Огнестойкие растворы и напыления обеспечивают жёсткие огневые барьеры.

**Цементный огневой раствор:**
- Гипсовый или цементный порошок, смешанный с водой
- Замазана в кольцевой зазор
- Затвердевает в твёрдую, жёсткую массу
- Типичная прочность на сжатие: 2-3,4 МПа
- Толщина: 25-102 мм в зависимости от рейтинга

**Напыляемый цементный раствор:**
- Применён пневматически
- Создаёт слои нарастания
- Подходит для сложной геометрии
- Может требовать армирования сетью

**Время схватывания и отвердевание:**
- Начальное схватывание: 30 минут до 2 часов
- Полное отвердевание: 24-72 часа
- Зависит от температуры
- Защитить от замерзания во время отвердевания

### Абляционные покрытия

Специальные покрытия образуют теплоизолирующие слои обугленного материала при огневом воздействии.

**Приложения:**
- Проходки кабельных лотков
- Крупные проходки воздуховодов
- Напыление прямо на наружную поверхность воздуховода
- Минимальная толщина сухого покрытия (DFT) согласно внесению в список

**Образование обугленного слоя:**
При пожаре покрытие разлагается экзотермически, производя:
- Расширенный углеродный обугленный слой (теплоизоляционный слой)
- Негорючие газы (охлаждающий эффект)
- Толщина обугленного слоя в 10-50 раз больше исходной толщины покрытия

## Требования установки и детали

### Определение и размер кольцевого зазора

Кольцевой зазор — это зазор между проходящим элементом (воздуховодом) и краем отверстия в конструкции с огнестойкостью.

**Расчёт кольцевого зазора:**

Для круглых воздуховодов через круглые отверстия:
$$A_{кольцевой} = \frac{\pi}{4}(D_{отверстие}^2 - D_{воздуховод}^2)$$

Для прямоугольных воздуховодов:
$$A_{кольцевой} = A_{отверстие} - A_{воздуховод}$$

Где:
- $A_{кольцевой}$ = Площадь кольцевого зазора (см²)
- $D_{отверстие}$ = Диаметр отверстия (см)
- $D_{воздуховод}$ = Диаметр воздуховода (см)
- $A_{отверстие}$ = Площадь отверстия (см²)
- $A_{воздуховод}$ = Площадь поперечного сечения воздуховода (см²)

**Ширина кольцевого зазора:**

$$W_{кольцевой} = \frac{D_{отверстие} - D_{воздуховод}}{2}$$

**Пределы внесения в список:**
- **Минимальный кольцевой зазор:** Обычно 13-25 мм
- **Максимальный кольцевой зазор:** Обычно 51-102 мм (варьируется по системам)

Кольцевой зазор вне указанного диапазона требует другой системы огнезащиты или изменения отверстия.

### Требования к рукаву

Металлические рукава обеспечивают структуру для установки огнезащиты и защищают края проходки.

**Материал рукава:**
- Минимум стальной оцинкованный калибра 22 (некоторые системы допускают калибр 26)
- Нержавеющая сталь для коррозионных сред
- Толщина должна соответствовать внесению системы огнезащиты в список

**Расчёт длины рукава:**

$$L_{рукав} = T_{стена} + 2 \times P_{выступ}$$

Где:
- $L_{рукав}$ = Общая длина рукава (см)
- $T_{стена}$ = Толщина стены или перекрытия (см)
- $P_{выступ}$ = Выступ за край сборки (обычно 13-25 мм минимум)

**Закрепление рукава:**
- Закрепить к структуре сборки (не только к гипсокартону или штукатурке)
- Минимум 4 якоря на рукав
- Расширяющиеся якоря, пороховые крепежи или сквозные болты
- Поддерживать вес рукава независимо

### Этапы установки огнезащиты

**Стандартная процедура установки:**

1. **Подготовка:**
   - Проверить размер отверстия в пределах внесения системы огнезащиты в список
   - Установить рукав, если требуется
   - Очистить поверхности от пыли, масла, рыхлого мусора
   - Проверить материал воздуховода и калибр согласно внесению в список

2. **Установка поддержки:**
   - Для минеральной ваты: Установить временную преграду/материал подложки
   - Поддерживать с необращённой стороны, когда возможно
   - Использовать негорючую поддержку (подложка из минеральной ваты, металлическая сетка)

3. **Применение огнезащиты:**
   - **Минеральная вата:** Плотно уложить с заданной плотностью, обеспечить полное заполнение
   - **Интумесцентный герметик:** Применить согласно глубине/ширине производителя требования
   - **Цементный раствор:** Смешать согласно инструкциям, уложить или замазать требуемую толщину
   - Работать с необращённой стороны (огневой стороны) когда возможно

4. **Завершение:**
   - Сгладить открытую поверхность
   - Удалить избыток материала
   - Проверить полное заполнение без пустот

5. **Отвердевание/схватывание:**
   - Защитить влажные материалы от повреждения
   - Сохранить температурные условия для надлежащего отвердевания
   - Не нагружать и не беспокоить до полного отвердевания

6. **Маркировка:**
   - Установить постоянный ярлык с идентификацией системы огнезащиты
   - Включить номер системы UL, установщик, дату
   - По возможности пометить видимые с обеих сторон

### Детали сквозных проходок

**Условия воздуховода в сборке:**

NFPA 90A и внесение в список системы огнезащиты требуют:
- Отсутствие соединений в воздуховоде в пределах толщины барьера + 30 см с обеих сторон
- Воздуховод должен быть непрерывным, жёсткой конструкции
- Поддерживать воздуховод независимо (не от рукава или сборки)

**Запрещено в защищённой зоне:**
- Спиральные швы
- Питтсбургские блокировочные швы
- Скользящие соединения
- Гибкие воздуховоды
- Отвод ветвей

**Расстояние поддержки рядом с проходками:**

$$S_{поддержка} \leq 3 \text{ м и } \leq 1.5 \text{ м от проходки}$$

Поддержки должны быть с обеих сторон проходки.

### Интеграция противопожарного клапана

Когда противопожарные клапаны установлены в проходках:

**Соединение клапана с рукавом:**
- Рама клапана закреплена к рукаву или прямо к сборке
- Минимум 4 точки присоединения
- Саморезы листового металла (№10 минимум) или болты
- Проверить метод присоединения согласно производителю клапана

**Огнезащита вокруг клапана:**
- Заполнить кольцевой зазор между рукавом и стеной согласно системе огнезащиты
- Рама клапана не исключает необходимость огнезащиты
- Обеспечить совместимость огнезащиты с установкой клапана
- Сохранить доступность клапана для осмотра

**Комбинированные рейтинги:**
Сборка проходки должна удовлетворять:
- Рейтинг клапана ≥ рейтинг конструкции (макс 3 часа)
- Рейтинг F огнезащиты ≥ рейтинг конструкции
- Рейтинг T, если требуется для проходок перекрытий

## Специальные условия и приложения

### Гибкие воздуховоды

Гибкий воздуховод представляет трудности для защиты от огня:

**Запрет:**
Гибкий воздуховод НЕ допускается через огнестойкие конструкции в большинстве юрисдикций.

**Если разрешено AHJ:**
- Завершить гибкий воздуховод минимум на 1,5 метра от барьера
- Переход к жёсткому воздуховоду для зоны проходки
- Использовать внесённую в список систему огнезащиты для жёсткого воздуховода
- Защитить точку переходя согласно NFPA 90A

### Проходки теплоизолированного воздуховода

Наружная теплоизоляция воздуховода усложняет защиту проходки:

**Вариант 1: Снять теплоизоляцию в проходке**
- Удалить теплоизоляцию на минимум 30 см с обеих сторон барьера
- Установить огнезащиту вокруг голого воздуховода
- Возобновить теплоизоляцию за защищённой зоной
- Герметизировать пароизоляцию теплоизоляции для предотвращения конденсации

**Вариант 2: Внесённая в список система для теплоизолированных воздуховодов**
- Некоторые системы огнезащиты внесены в список для теплоизолированных воздуховодов
- Толщина и тип теплоизоляции должны соответствовать внесению в список
- Часто требует более широкий кольцевой зазор
- Может требовать специальное оборудование удержания

**Контроль конденсации:**
Для холодных воздуховодов предотвратить конденсацию в неизолированной зоне:
- Герметизация пара при окончании теплоизоляции
- Рассмотреть теплоизолированный рукав или кожух
- Контролировать накопление влаги

### Жировые воздуховоды через огнестойкие конструкции

Коммерческий вытяжной жировой воздуховод требует специальной защиты:

**Требования NFPA 96:**
- Минимум 1,6 мм сваренный стальной жировой воздуховод
- Зазор до горючих материалов: минимум 457 мм
- Защита проходки согласно NFPA 96 раздел 8.4
- Системы огнезащиты испытаны с жировым воздуховодом, если доступны

**Специальные соображения:**
- Требуются материалы огнезащиты высокой температуры
- Доступность для очистки в проходках
- Координировать с автоматической системой пожаротушения
- Повышенная частота осмотра (полугодовая или ежеквартальная)

### Сейсмические приложения

В сейсмических регионах компенсировать движение здания:

**Деформационные швы:**
Где проходки пересекают сейсмические разделительные швы:
- Использовать внесённые в список динамические системы огнезащиты для движения
- Указать рейтинг движения (±13 мм, ±25 мм, ±51 мм и т.д.)
- Испытать согласно UL 2079 для динамических условий

**Расчёт сейсмического движения:**

$$\Delta_{сейсмическое} = S_D \times L$$

Где:
- $\Delta_{сейсмическое}$ = Ожидаемое сейсмическое смещение (м)
- $S_D$ = Коэффициент проектного смещения этажа
- $L$ = Расстояние от проходки к деформационному шву (м)

Выбрать динамическую систему огнезащиты рейтинговую для $\Delta_{сейсмическое}$ или больше.

## Полевые испытания и обеспечение качества

### Требования к осмотру

**Во время установки:**
- Проверить систему огнезащиты совпадает с утверждённым предложением
- Проверить размеры кольцевого зазора
- Подтвердить количества материалов и коэффициенты смешивания
- Наблюдать технику установки
- Документировать фотографиями перед скрытием

**После установки:**
- Проверить полное заполнение кольцевого зазора (зондирование или визуально)
- Проверить отсутствие пустот или щелей
- Подтвердить надлежащее отвердевание/схватывание
- Проверить установку ярлыков
- Пересмотреть документацию

### Специальная сторонняя инспекция

Строительные коды часто требуют специальную инспекцию для систем огнезащиты:

**IBC раздел 1705.16:**
- Непрерывная специальная инспекция для установки огнезащиты
- Инспектор квалифицирован согласно требованиям AHJ
- Сертификаты: Инспектор огнезащиты ICC, FM или сертификаты UL
- Отчёты подано в строительный отдел

**Отчёты об осмотре включают:**
- Идентификацию системы огнезащиты (номер UL)
- Местоположение проходки
- Тип и размер проходящего элемента
- Тип конструкции и рейтинг
- Дата установки и подрядчик
- Заявление о соответствии

### Типичные недостатки установки

**Неполное заполнение:**
- Пустоты в кольцевом зазоре
- Недостаточная глубина материала
- Щели по краям

**Исправление:** Удалить и переустановить с полным заполнением.

**Неправильные материалы:**
- Материалы не совпадают с внесением системы в список UL
- Замена "эквивалентными" продуктами

**Исправление:** Удалить и переустановить с внесёнными в список материалами.

**Кольцевой зазор вне допусков:**
- Отверстие слишком большое или слишком маленькое для указанной системы

**Исправление:** Просверлить новое отверстие правильного размера или указать другую систему огнезащиты.

**Неправильные условия воздуховода:**
- Соединения в защищённой зоне
- Материал воздуховода/калибр не согласно внесению в список

**Исправление:** Заменить участок воздуховода на непрерывную, внесённую в список конфигурацию.

## Документирование и ведение записей

### Требования к предложениям

Предложения на этапе проектирования:

1. **График огнезащиты:**
   - Местоположение и ID номер проходки
   - Тип и рейтинг конструкции
   - Описание проходящего элемента
   - Номер системы UL огнезащиты
   - Квалификации установщика

2. **Данные о продукте:**
   - Технические данные производителя
   - Информация об внесении в список UL с деталями системы
   - Инструкции по установке
   - Паспорта безопасности материалов (SDS)

3. **Детали установки:**
   - Типичные детали проходки на чертежах
   - Детали специальных условий
   - Координация с другими профессиями

### Документирование как построено

После завершения:

**Фотографическая запись:**
- Каждая проходка перед установкой огнезащиты (показывает кольцевой зазор)
- Во время установки (размещение материалов)
- После завершения (состояние отделки)
- Ярлыки, показывающие номер системы UL

**База данных системы огнезащиты:**
Ведите электронные или бумажные записи:

| Поле | Информация |
|-------|-------------|
| ID проходки | Уникальный идентификатор |
| Местоположение | Здание, этаж, ссылка сетки |
| Тип конструкции | Стена/перекрытие, рейтинг |
| Номер системы UL | Конкретная система огнезащиты |
| Проходящий элемент | Размер воздуховода, материал |
| Дата установки | Когда установлен |
| Установщик | Компания и технический специалист |
| Инспектор | Кто проверил установку |
| Фотографии | Ссылка на фотодокументацию |

### Долгосрочное обслуживание

**Периодический осмотр:**
- Годовой визуальный осмотр доступных проходок
- Проверить повреждение, износ, модификации
- Проверить остаются ярлыки на месте и разборчивы

**Контроль модификаций:**
- Запретить несанкционированные модификации проходок
- Требовать разрешение для новых проходок или изменений воздуховода
- Осмотреть и восстановить огнезащиту после любых работ

**Обновление записей:**
- Документировать все ремонты или модификации
- Обновить базу данных новыми проходками
- Ведите записи на всю жизнь здания

## Требования кодекса и исполнение

### Требования IBC

Международный строительный кодекс раздел 7 устанавливает требования защиты проходок:

**IBC раздел 714.3:**
- Проходки должны быть защищены утверждёнными методами
- Рейтинг огнестойкости конструкции должен быть сохранён
- Системы огнезащиты сквозных проходок согласно ASTM E814 или UL 1479

**IBC раздел 714.4:**
- Проходки мембран (только через одну сторону) имеют отдельные требования
- Обычно менее строги чем сквозные проходки

**IBC раздел 714.5:**
- Воздуховоды и отверстия передачи воздуха требуют противопожарные клапаны в определённых местах
- Рейтинги клапанов согласно разделу 717

### Требования NFPA 90A

NFPA 90A раздел 5.3 обращается к проходкам:

**Ключевые требования:**
- Воздуховоды, пробивающие огнестойкие конструкции, защищены согласно IBC или NFPA 101
- Системы огнезащиты установлены согласно инструкциям производителя
- Сохранить целостность воздуховода в пределах толщины барьера + 30 см
- Противопожарные клапаны согласно разделу 5.3.3

### Орган, имеющий юрисдикцию (AHJ)

Местное исполнение может превышать модельные коды:

**Типичные требования AHJ:**
- Специальная инспекция обязательна для всей огнезащиты
- Конкретные утверждённые списки продуктов
- Повышенное документирование
- Более строгие пределы кольцевого зазора

**Ответственность подрядчика:**
- Понимать местные поправки к модельным кодексам
- Получить требуемые разрешения и осмотры
- Ведите сертификаты установщика
- Обеспечить указанную документацию

## Заключение

Надлежащая защита проходок воздуховодов через конструкции с огнестойкостью необходима для сохранения огневого разделения здания и безопасности жизни. Системы огнезащиты, испытанные согласно ASTM E814 и UL 1479, при установке точно как указано в списке, сохраняют рейтинги огнестойкости и предотвращают распространение огня через отверстия HVAC. Успех требует осторожной координации между дизайнерами, которые указывают надлежащие системы, подрядчиками, которые устанавливают материалы точно согласно спискам, и инспекторами, которые проверяют соответствие кодексу. Понимание рейтингов F, рейтингов T, требований кольцевого зазора и свойств материалов обеспечивает надлежащий выбор системы. Следуя инструкциям производителя по установке, поддерживая тщательное документирование и проводя проверки обеспечения качества, гарантирует, что защита от огня проходки функционирует как предусмотрено во время огневых событий. Инвестиция в надлежащую установку огнезащиты защищает жильцов здания, ограничивает убытки от имущества и удовлетворяет требования кодекса для огнестойкого строительства.
