---
title: "Противопожарные клапаны: Требования UL 555 и установка"
aliases: ["Противопожарные клапаны: Требования UL 555 и установка"]
linkTitle: "Противопожарные клапаны"
weight: 1
date: 2026-01-04
description: "Комплексное руководство по требованиям противопожарных клапанов согласно UL 555 и NFPA 90A, включая детали установки, выбор плавких звеньев, процедуры проверки и требования к испытаниям систем противопожарной защиты HVAC."
keywords: ["противопожарные клапаны", "UL 555", "плавкое звено", "установка противопожарного клапана", "проходы в противопожарных преградах", "испытание противопожарного клапана", "статические противопожарные клапаны", "динамические противопожарные клапаны", "занавесные клапаны"]
tags: ["противопожарные клапаны", "UL 555", "плавкое звено", "установка противопожарного клапана", "проходы в противопожарных преградах", "испытание противопожарного клапана", "статические противопожарные клапаны", "динамические противопожарные клапаны", "занавесные клапаны"]
---

## Основы противопожарных клапанов

Противопожарные клапаны — это пассивные устройства противопожарной защиты, устанавливаемые в системах распределения воздуха для предотвращения распространения огня и пламени через воздуховоды, проходящие через конструкции с огнестойкостью. При надлежащей установке и техническом обслуживании противопожарные клапаны сохраняют рейтинг огнестойкости стен, перекрытий и других барьеров, предназначенных для разделения зданий и ограничения распространения пожара.

### Основные функции

Противопожарные клапаны выполняют три критических функции:

1. **Сохранение барьера:** Сохранение рейтинга огнестойкости преодолеваемых конструкций
2. **Блокирование пламени:** Предотвращение прохода пламени через воздуховоды во время пожара
3. **Ограничение дыма:** Ограничение (но не полное предотвращение) движения дыма при закрытии

Фундаментальный принцип работы прост: противопожарные клапаны остаются открытыми во время нормальной работы HVAC и автоматически закрываются при воздействии аномальной температуры, создавая барьер для распространения пожара.

## Стандарт UL 555 для противопожарных клапанов

UL 555, Стандарт для противопожарных клапанов, устанавливает требования к испытаниям и производительности, которым должны соответствовать противопожарные клапаны для использования в конструкциях с огнестойкостью. Этот стандарт, разработанный компанией Underwriters Laboratories, предоставляет основу для оценки производительности клапанов при условиях пожара.

### Рейтинги огнестойкости

Противопожарные клапаны получают почасовые рейтинги на основе их производительности при стандартных испытаниях при пожаре:

- **1-часовой рейтинг:** Клапан остается закрытым и функциональным минимум 1 час
- **1,5-часовой рейтинг:** Производительность сохраняется в течение 90 минут
- **3-часовой рейтинг:** Максимально доступный рейтинг; производительность в течение 3 часов

**Уравнение выбора рейтинга:**

$$R_{damper} = \min(R_{assembly}, 3.0 \text{ часа})$$

Где:
- $R_{damper}$ = Требуемый рейтинг противопожарного клапана (часы)
- $R_{assembly}$ = Рейтинг огнестойкости преодолеваемого барьера (часы)

Противопожарные клапаны в конструкциях с рейтингом более 3 часов требуют только клапанов с рейтингом 3 часа, так как это представляет максимально доступный рейтинг клапана.

### Требования к испытаниям

Испытание UL 555 подвергает клапаны:

**Тепловое воздействие:** Стандартная кривая время-температура согласно ASTM E119
**Испытание водяной струей:** Воздействие и охлаждение после воздействия огня
**Тест циклирования:** 250 циклов открытия/закрытия перед испытанием пожаром для моделирования срока службы
**Тест работы:** Проверка надежности механизма закрытия

Клапаны должны оставаться на месте и сохранять закрытие на протяжении всего периода огневого воздействия для достижения своего рейтинга.

### Классификация

Клапаны UL 555 классифицируются по нескольким характеристикам:

**Статические и динамические:**
- **Статические (класс I):** Закрываются при минимальном давлении воздуха при отключении системы
- **Динамические (класс II):** Закрываются при активном потоке воздуха с работающей системой

**Ориентация установки:**
- **Только потолок:** Рейтинг только для горизонтальной установки
- **Только стена:** Рейтинг только для вертикальной установки
- **Универсальный:** Рейтинг для любой ориентации

**Температурный рейтинг:**
- **Стандартный:** Плавкое звено с рейтингом 74°C–100°C
- **Высокотемпературный:** Плавкое звено с рейтингом 141°C–182°C

## Типы и конструкция противопожарных клапанов

### Занавесные противопожарные клапаны

Наиболее распространенная конструкция противопожарного клапана использует взаимосвязанные створки, образующие непрерывный барьер при закрытии.

**Конструктивные особенности:**

- **Рама:** Оцинкованная сталь толщиной 16–22 калибра, окружающая проем
- **Створки:** Множественные взаимосвязанные стальные створки с подогнутыми или закатанными краями
- **Гильза:** Дополнительное расширение гильзы для установки в толстые стены
- **Плавкое звено:** Чувствительный к теплу элемент, удерживающий створки в открытом положении

**Механизм закрытия:**

Когда плавкое звено плавится, потенциальная энергия, накопленная в:
- Весе створок (гравитационная работа для горизонтальной установки)
- Противовесе или пружине (для вертикальной установки)
- Торсионной пружине (для обеих ориентаций)

высвобождается, вызывая быстрое закрытие створок.

### Многолопастные и однолопастные конструкции

**Многолопастные клапаны:**
- Используются в больших проемах (обычно >91 см в любом измерении)
- Множественные створки закрываются одновременно, перекрывая края
- Более низкие потери давления в открытом состоянии благодаря меньшей толщине створки
- Более сложное обслуживание с множественными плавкими звеньями

**Однолопастные клапаны:**
- Подходят для небольших проемов
- Одна вращающаяся или падающая створка
- Более простая проверка и тестирование
- Часто используются в круглых приложениях воздуховода

### Круглые и прямоугольные конфигурации

**Прямоугольные клапаны:**
- Наиболее распространенная конфигурация
- Рама соответствует размерам воздуховода
- Доступны практически в любом размере до установленных кодом пределов
- Стандартные расположения створок

**Круглые/овальные клапаны:**
- Специально разработаны для круглых спиральных воздуховодов
- Обычно используют ирис-лопасть или секторную лопасть
- Доступны в стандартных диаметрах воздуховода
- Должны сохранять листинг UL 555 для конкретного размера

## Требования к установке

### Определение места расположения

Противопожарные клапаны требуются везде, где воздуховоды проходят через:

1. **Противопожарные стены:** Конструкции с рейтингом 3–4 часа, разделяющие здания или основные разделения занятости
2. **Противопожарные преграды:** Вертикальные конструкции с рейтингом 1–3 часа, создающие противопожарные отсеки
3. **Противопожарные перегородки:** Конструкции с рейтингом 1 час (стены коридоров, разделения между арендаторами)
4. **Горизонтальные конструкции:** Конструкции перекрытия/потолка с рейтингом огнестойкости

**Исключение:** Противопожарные клапаны не требуются, если воздуховоды:
- Проходят через потолки/полы в одном дымовом отсеке (здравоохранение)
- Проходят через конструкции без рейтинга
- Служат выделенным системам управления дымом, предназначенным для работы во время пожара

### Монтаж и позиционирование

Надлежащий монтаж критичен для действительности листинга UL 555:

**Местоположение клапана относительно барьера:**

Для стен:
$$L_{damper} = \pm 0 \text{ to } \pm 30 \text{ см от центральной линии стены}$$

Рама клапана может быть центрирована на стене или смещена на расстояние до 30 см в любую сторону при условии, что участок воздуховода между клапаном и стеной не имеет отверстий и отвечает требованиям огнестойкости.

**Конфигурации установки:**

1. **Проходное проникновение:** Клапан установлен непосредственно в толщине стены
2. **Смещение:** Клапан установлен на расстояние до 30 см от стены с непрерывным воздуховодом между ними
3. **Комбинированная:** Клапан в паре с противопожарным/дымовым клапаном или управляющим клапаном

### Требования по зазорам и доступу

**Минимальные зазоры для проверки и обслуживания:**

- **Панель доступа:** На расстояние не более 3 м от места расположения клапана
- **Рабочее пространство:** Минимум 45 см перед клапаном для проверки
- **Высота потолка:** Достаточный зазор над клапаном для замены плавкого звена

NFPA 90A требует доступ к противопожарным клапанам для периодической проверки без удаления постоянных компонентов здания:

$$A_{opening} \geq 41 \text{ см} \times 41 \text{ см или } 45 \text{ см диаметр}$$

Отверстия доступа должны быть достаточного размера, чтобы технолог мог дотянуться и обслужить компоненты клапана.

### Требования к гильзе и переходу

Когда клапаны соединяются с воздуховодом:

**Требование непрерывного воздуховода:**
- Соединения не допускаются в пределах толщины конструкции + 30 см с обеих сторон
- Материал воздуховода должен соответствовать потребностям в огнестойкости
- Опора каждые 3 м максимум

**Спецификации гильзы:**
- Минимум оцинкованная сталь 22-го калибра
- Длина = Толщина стены + 2 × (минимум 1,3 см выступа)
- Закреплена к конструкции стены, а не только к отделке

## Выбор и работа плавких звеньев

### Выбор температурного рейтинга

Плавкие звенья калибруются для плавления при определенных температурах, высвобождая створки клапана. Надлежащий выбор температуры предотвращает ложное закрытие, обеспечивая активацию во время пожара.

**Стандартные температурные рейтинги:**

- **57°C:** Не рекомендуется для HVAC; используется в специальных низкотемпературных приложениях
- **74°C:** Стандартный для большинства приложений HVAC с нормальными температурными условиями
- **100°C:** Требуется для мест с высокой температурой окружающей среды
- **141°C:** Приемные каналы коммерческих кухонь, рядом с котлами, области высокотемпературных процессов
- **182°C:** Специализированные высокотемпературные приложения

**Уравнение выбора:**

$$T_{fusible} = T_{ambient,max} + \Delta T_{safety}$$

Где:
- $T_{fusible}$ = Температура рейтинга плавкого звена (°C)
- $T_{ambient,max}$ = Максимальная ожидаемая температура окружающей среды на месте расположения клапана (°C)
- $\Delta T_{safety}$ = Запас безопасности, обычно 28–42°C

**Пример расчета:**

Для клапана в плинтусе потолка, где летние условия достигают 43°C:

$$T_{fusible} = 43°C + 36°C = 79°C$$

Выберите следующий доступный рейтинг: **100°C плавкое звено**

### Конструкция звена и механизм

Плавкие звенья состоят из:

1. **Паяного элемента:** Сплав с низкой температурой плавления (олово, висмут, кадмий)
2. **Оборудование для крепления:** Кронштейны, закрепляющие звено на раме клапана
3. **Элемент натяжения:** Проволока или цепь, удерживающая створку в открытом положении
4. **Механизм высвобождения:** Позволяет створке упасть при плавлении припоя

Когда температура окружающей среды достигает номинальной температуры звена, припой размягчается в течение примерно 1–2 минут, высвобождая механизм удержания створки.

### Конфигурации с несколькими звеньями

Более крупные клапаны могут требовать несколько плавких звеньев:

- **Параллельные звенья:** Все звенья должны расплавиться для полного закрытия
- **Независимые секции:** Отдельные секции клапана с отдельными звеньями
- **Механическое соединение:** Механическое соединение обеспечивает закрытие всех створок при плавлении любого звена

Для параллельных конфигураций:

$$T_{release} = \max(T_{link1}, T_{link2}, ..., T_{linkn})$$

Все звенья должны иметь одинаковый температурный рейтинг для обеспечения одновременного высвобождения.

## Процедуры проверки и испытания

### Проверка при первичном приемке

Перед заселением здания проверьте:

1. **Визуальная проверка:**
   - Правильный размер и рейтинг клапана для приложения
   - Надлежащая ориентация установки
   - Сохранение достаточных зазоров
   - Отсутствие повреждений при установке

2. **Функциональный тест:**
   - Удалите плавкое звено
   - Проверьте полное закрытие створок под их собственным действием
   - Проверьте выравнивание створок и контакт уплотнения
   - Подтвердите отсутствие заедания или препятствий
   - Переустановите новое плавкое звено правильного рейтинга

3. **Документирование:**
   - Записать местоположение клапана на чертежах по факту выполнения
   - Фотографирование установки перед скрытием
   - Отправить отчеты об испытаниях в органы юрисдикции

### Требования периодической проверки

NFPA 80 (Стандарт для противопожарных дверей и других защитных открытий) и строительные коды требуют регулярной проверки противопожарных клапанов:

**Частота проверки:**

| Тип места | Первичный тест | Последующие тесты |
|-----------|----------------|-------------------|
| Больницы (группа I-2) | 1 год | Каждые 4 года |
| Другие виды использования | 1 год | Каждые 6 лет |
| Области с хорошим обслуживанием | 1 год | Может быть продлено на 6 лет с одобрением AHJ |

**Контрольный список визуальной проверки:**

- [ ] Плавкое звено целое и правильно установлено
- [ ] Правильная температура рейтинга плавкого звена
- [ ] Отсутствие видимых повреждений рамы или створок
- [ ] Отсутствие слоя краски, препятствующего закрытию
- [ ] Отсутствие препятствий на пути движения створок
- [ ] Панель доступа и метки на месте
- [ ] Крепление к конструкции надежно

### Процедуры функционального тестирования

**Стандартная процедура тестирования:**

1. **Подготовка:**
   - Уведомить жителей и персонал операций здания
   - Проверить расписание клапанов и предыдущие отчеты проверки
   - Собрать сменные плавкие звенья правильных рейтингов

2. **Тестирование:**
   - Удалить плавкое звено
   - Наблюдать закрытие клапана (должно закрываться плавно за 1–3 секунды)
   - Проверить полное закрытие со створками, полностью прилегающими
   - Проверить утечку света по краям створок
   - Подтвердить срабатывание защелки, если присутствует

3. **Сброс:**
   - Вручную открыть створки клапана
   - Установить новое плавкое звено (никогда не переиспользовать)
   - Убедиться, что звено надлежащим образом удерживает створки в открытом положении

4. **Документирование:**
   - Записать дату и результаты теста
   - Отметить любые недостатки, требующие ремонта
   - Обновить базу данных клапанов с датой следующей плановой проверки

### Распространенные недостатки и исправления

**Отказ в закрытии:**
- **Причина:** Окрашенные створки, поврежденные петли, накопление мусора
- **Исправление:** Очистить и смазать, перекрасить только раму (не створки), заменить поврежденные компоненты

**Неполное закрытие:**
- **Причина:** Согнутые створки, неправильная выравнивание рамы, неправильная установка
- **Исправление:** Выпрямить створки, переправить клапан, проверить надлежащий монтаж

**Неправильное плавкое звено:**
- **Причина:** Неправильный температурный рейтинг, поврежденное звено, отсутствующее звено
- **Исправление:** Установить звено правильного рейтинга согласно производителю и условиям окружающей среды

## Динамические противопожарные клапаны

Динамические противопожарные клапаны представляют специальную категорию, предназначенную для закрытия против потока воздуха, пока система HVAC продолжает работать.

### Приложения, требующие динамических клапанов

**Системы управления дымом:**
Где HVAC продолжает работать для:
- Повышения давления в маршрутах выхода
- Извлечения дыма из зон пожара
- Создания дифференциалов давления через преграды

**Высокоскоростные системы:**
- Скорость воздуховода >610 м/ч
- Приложения высокого статического давления
- Системы, которые не могут быть отключены во время пожара

### Рейтинги производительности

Динамические клапаны получают рейтинги за:

**Рейтинг скорости:** Максимальная скорость воздуха, при которой клапан может закрыться
- Распространенные рейтинги: 610 м/ч, 762 м/ч, 1219 м/ч

**Рейтинг давления:** Максимальный перепад статического давления
- Распространенные рейтинги: 100 Па, 150 Па, 200 Па

**Класс утечки:** Утечка воздуха при закрытии под условиями пожара
- Испытано согласно процедурам UL 555

### Повышенные механизмы закрытия

Динамические клапаны включают:

- **Более тяжелые пружины:** Преодолевают сопротивление потоку воздуха
- **Усиленные створки:** Противостоят более высокому давлению без прогиба
- **Положительная защелка:** Механические защелки обеспечивают полное закрытие
- **Запечатанные края:** Уплотнители или краевые уплотнители створок уменьшают утечку

## Интеграция с другими системами

### Комбинированные противопожарные/дымовые клапаны

Эти устройства объединяют функции противопожарного клапана (UL 555) и дымового клапана (UL 555S) в единой сборке.

**Двойная активация:**
- Плавкое звено для противопожарной защиты (тепловая активация)
- Сигнал датчика дыма для управления дымом (электрическая активация)

**Преимущества:**
- Сниженная сложность установки
- Одно проникновение через конструкцию с огнестойкостью
- Более низкая стоимость, чем отдельные устройства
- Упрощенные процедуры проверки

**Приложения:**
- Дымовые преграды в учреждениях здравоохранения
- Проемы передачи воздуха в рейтинговых коридорах
- Зоны управления дымом, требующие разделения огня

### Управляющие клапаны и противопожарные клапаны в серии

Когда управляющие клапаны и противопожарные клапаны служат одному воздуховоду:

**Требования к разделению:**
- Минимум 60 см между клапанами
- Отсутствие ответвлений между клапанами
- Непрерывный воздуховод без соединений

**Координация операций:**
- Управляющий клапан закрывается по сигналу дыма
- Противопожарный клапан закрывается при тепловой активации
- Оба могут требоваться для одновременного закрытия в некоторых системах

### Интеграция обнаружения дыма

Хотя противопожарные клапаны в основном используют плавкие звенья, они могут интегрироваться с системами пожарной сигнализации:

**Мониторинг:**
- Переключатели защиты от несанкционированного вмешательства обнаруживают положение клапана
- Контрольные сигналы указывают на закрытие клапана
- Панель сигнализации отображает статус клапана

**Интеграция управления:**
- Детектор дыма активирует управляющие клапаны выше по потоку
- Противопожарный клапан обеспечивает резервную тепловую защиту
- Система регистрирует события активации для анализа

## Устранение неисправностей и обслуживание

### Предотвращение распространенных проблем

**Этап проектирования:**
- Координировать местоположение клапанов с чертежами конструкции и архитектуры
- Указать достаточный доступ для проверки
- Выбрать подходящие типы клапанов для приложения
- Проверить температурные рейтинги для всех мест

**Этап установки:**
- Следовать инструкциям производителя точно
- Сохранять требуемые зазоры
- Использовать правильные крепежные элементы и методы монтажа
- Защитить клапаны во время строительства

**Этап операции:**
- Провести плановые проверки вовремя
- Обучить персонал объекта важности клапана
- Поддерживать доступность панели доступа
- Документировать все проверки и ремонты

### Критерии ремонта и замены

**Когда выполнять ремонт:**
- Проблемы незначительного выравнивания створок
- Замена плавкого звена
- Потребность в очистке и смазке
- Поврежденные панели доступа

**Когда выполнять замену:**
- Повреждение или деформация рамы
- Отказ испытания пожаром или теста закрытия
- Коррозия или деградация створок
- Устаревшие модели без доступных запасных частей
- Изменения в требованиях к рейтингам огнестойкости

**Ограничения ремонта:**
Противопожарные клапаны являются листинговыми сборками. Любые модификации, выходящие за рамки планового обслуживания (замена плавкого звена, очистка), могут аннулировать листинг UL. Никогда не выполняйте:
- Окраску створок клапана
- Модификацию размеров рамы
- Замену створок на неоригинальные детали
- Сварку или сверление рамы
- Использование поврежденных или согнутых створок

## Соответствие кодексу и документирование

### Требования к сметам

Сметы на этапе проектирования должны включать:

1. **Данные о продукции:** Вырезки производителя с листингом UL 555
2. **Чертежи мастерской:** Местоположение клапана на планах воздуховодов
3. **Документирование рейтинга огнестойкости:** Рейтинги клапанов соответствуют рейтингам конструкции
4. **Детали установки:** Методы монтажа, детали гильзы, положения доступа
5. **Расписание плавких звеньев:** Температурные рейтинги для каждого места

### Документация по факту выполнения

После завершения:

- Обновленное расписание клапанов с фактическими местоположениями
- Фотографическое документирование перед скрытием
- Отчеты об испытаниях при первичной проверке приемки
- Копии документации листинга UL
- Руководство по техническому обслуживанию с процедурами проверки

### Ведение документации для проверок

Ведите постоянные записи:

- **Журналы проверок:** Дата, инспектор, тестированные клапаны, результаты
- **Отчеты о недостатках:** Обнаруженные проблемы, принятые исправительные меры
- **Отчеты о ремонте:** Замененные части, внесенные изменения
- **Даты следующей плановой проверки:** Система отслеживания для обеспечения соответствия

Сохраняйте записи в течение срока эксплуатации здания или минимум 5 лет, в зависимости от того, что дольше.

## Заключение

Противопожарные клапаны являются важными компонентами систем противопожарной защиты зданий, сохраняя целостность конструкций с огнестойкостью, через которые проходят воздуховоды HVAC. Надлежащий выбор, установка, проверка и обслуживание обеспечивают функционирование этих пассивных устройств в соответствии с проектом при необходимости. Понимание требований UL 555, следование инструкциям производителя по установке и проведение регулярного тестирования согласно NFPA 80 и местным кодам защищает жильцов здания и ограничивает распространение пожара. Инженеры, подрядчики и менеджеры объектов должны работать вместе, чтобы обеспечить, что противопожарные клапаны остаются доступными, функциональными и соответствующими кодексу на протяжении всего срока эксплуатации здания.
