---
title: "Дымовые заслонки: Требования UL 555S и логика управления"
aliases: ["Дымовые заслонки: Требования UL 555S и логика управления"]
linkTitle: "Дымовые заслонки"
weight: 2
date: 2026-01-04
description: "Комплексное руководство по требованиям дымовых заслонок согласно UL 555S и стандартам NFPA, включая классификации утечек, проектирование логики управления, технические характеристики приводов, интеграцию детекторов дыма и процедуры испытания систем управления дымом."
keywords: ["дымовые заслонки", "UL 555S", "управление дымом", "класс утечки", "приводы дымовых заслонок", "интеграция детекторов дыма", "проникновения дымовых барьеров", "системы управления дымом", "логика управления заслонками"]
tags: ["дымовые заслонки", "UL 555S", "управление дымом", "класс утечки", "приводы дымовых заслонок", "интеграция детекторов дыма", "проникновения дымовых барьеров", "системы управления дымом", "логика управления заслонками"]
---

## Основы дымовых заслонок

Дымовые заслонки — это активные устройства противопожарной защиты, предназначенные для ограничения прохождения дыма через воздуховоды HVAC во время пожара. В отличие от противопожарных заслонок, которые реагируют на тепло главным образом через плавкие вставки, дымовые заслонки получают электрические или пневматические сигналы управления от детекторов дыма или систем пожарной сигнализации и закрываются до значительного загрязнения дымом путей распределения воздуха.

### Основные функции и назначение

Дымовые заслонки выполняют критически важные функции безопасности жизни:

1. **Компартментализация дыма:** Обеспечение целостности дымового барьера путем предотвращения миграции дыма через воздуховоды
2. **Защита маршрутов эвакуации:** Сохранение коридоров выхода и лестничных клеток свободными от дыма для эвакуации людей
3. **Работа систем управления дымом:** Обеспечение зонального управления дымом путем изоляции зон пожара
4. **Защита промежуточных площадок:** Сохранение зон убежища в зданиях здравоохранения и небоскребах

**Основной принцип работы:**

Дымовые заслонки остаются открытыми при нормальной работе HVAC, быстро закрываются при получении сигнала обнаружения дыма или активации пожарной сигнализации и предотвращают утечку дыма при сохранении структурной целостности во время воздействия огня.

## Стандарт UL 555S для дымовых заслонок

UL 555S, Стандарт для дымовых заслонок, устанавливает протоколы испытаний и критерии производительности, которые должны соответствовать дымовые заслонки для сертификации и соответствия коду. Этот стандарт дополняет UL 555 (противопожарные заслонки), но сосредоточен на характеристиках утечки дыма, а не на огнестойкости.

### Ключевые отличия от противопожарных заслонок UL 555

| Характеристика | Противопожарные заслонки UL 555 | Дымовые заслонки UL 555S |
|---|---|---|
| Основная функция | Блокировка пламени и тепла | Ограничение прохождения дыма |
| Способ активации | Плавкая вставка (тепловая) | Электрический/пневматический сигнал |
| Сосредоточение испытаний | Время огнестойкости | Скорости утечки воздуха |
| Воздействие температуры | Стандартная кривая пожара | Температура окружающей среды и повышенная |
| Механизм закрытия | Пассивный (гравитация/пружина) | Активный (моторизованный привод) |
| Требования к питанию | Отсутствуют | Электрический или пневматический |

### Классификация утечек

UL 555S определяет производительность дымовой заслонки по классу утечки, представляющему максимально допустимую утечку воздуха при закрытии под давлением испытания.

**Рейтинги классов утечки:**

- **Класс I:** 10 CFM/м² при 1 кПа
- **Класс II:** 40 CFM/м² при 1 кПа
- **Класс III:** 80 CFM/м² при 1 кПа

**Расчет утечки для конкретной заслонки:**

$$Q_{leak,max} = L_{class} \times A_{damper}$$

Где:
- $Q_{leak,max}$ = Максимально допустимая утечка (CFM)
- $L_{class}$ = Рейтинг класса утечки (CFM/м²)
- $A_{damper}$ = Свободная площадь заслонки (м²)

**Пример расчета:**

Для дымовой заслонки класса I размером 610 × 610 мм (0,37 м²):

$$Q_{leak,max} = 10 \frac{\text{CFM}}{\text{м}^2} \times 0,37 \text{ м}^2 = 3,7 \text{ CFM (6,3 м}^3\text{/ч)}$$

Эта заслонка может пропускать максимум 3,7 CFM (6,3 м³/ч) при закрытии под давлением 1 кПа.

### Рейтинги температуры

Дымовые заслонки получают рейтинги температуры, указывающие на способность к устойчивой работе:

**Рейтинг температуры окружающей среды:**
- Диапазон работы: −18°C до 121°C
- Стандартные приложения в кондиционированных помещениях
- Наиболее распространенный рейтинг для HVAC общего назначения

**Рейтинг повышенной температуры:**
- Непрерывный: Минимум 121°C
- Периодический: Минимум 176°C для указанной продолжительности
- Требуется рядом с котлами, оборудованием высокой температуры, инсталляциями на крыше

**Выбор рейтинга температуры:**

$$T_{damper,rated} \geq T_{ambient,max} + 14°C$$

Где:
- $T_{damper,rated}$ = Требуемый рейтинг температуры заслонки (°C)
- $T_{ambient,max}$ = Максимальная ожидаемая температура окружающей среды (°C)

### Рейтинги скорости

Заслонки UL 555S получают рейтинги скорости, представляющие максимальную скорость воздуха, при которой заслонка может закрыться и должным образом герметизироваться:

- **Низкая скорость:** 10,2 м/с
- **Средняя скорость:** 12,7 м/с
- **Высокая скорость:** 20,3 м/с

Рейтинги более высокой скорости требуют более прочных приводов и усиленной конструкции лопастей.

## Применение дымовых заслонок и требования кодекса

### Требуемые местоположения согласно модельным кодексам

Международный строительный кодекс (IBC) и стандарты NFPA предписывают дымовые заслонки в определенных местах:

**Дымовые барьеры (IBC раздел 709.5):**
- Все проникновения воздуховодов через дымовые барьеры
- Требуется в Группе I-2 (больницы), I-1 (дома престарелых), I-3 (места содержания)
- Поддержание разделения дымовых отделений для стратегий защиты на месте

**Коридоры (IBC раздел 710.5):**
- Воздушные отверстия передачи в стенах оцененных коридоров
- Помещения Группы I-2 и некоторые приложения Группы I-1
- Проникновения подачи и возврата/вытяжки

**Системы управления дымом (IBC раздел 909):**
- Границы зон в инженерных системах управления дымом
- Системы нагнетания давления в лестничных клетках
- Системы нагнетания давления в лифтах
- Управление дымом в атриумах

**Вертикальные шахты:**
- Могут требовать дымовых заслонок там, где воздуховоды выходят из шахт в жилые помещения
- Согласование с требованиями к противопожарным заслонкам

### Инженерные системы управления дымом

Специализированные системы управления дымом используют дымовые заслонки для создания перепадов давления:

**Нагнетание давления в лестничных клетках:**
- Заслонки подачи модулируют для поддержания положительного давления 0,025–0,050 кПа
- Заслонки вытяжки на коридорах пожарного этажа удаляют дым
- Алгоритм управления регулирует положение заслонки на основе датчиков давления

**Зональное управление дымом:**
- Заслонки изолируют пожарную зону для вытяжки дыма
- Соседние зоны сохраняют нормальные или повышенные условия давления
- Типичный перепад давления: 0,025–0,075 кПа между дымовыми барьерами

**Расчет перепада давления:**

$$\Delta P = \frac{\rho V^2}{2g_c} + P_{static}$$

Где:
- $\Delta P$ = Общий перепад давления на заслонке (кПа)
- $\rho$ = Плотность воздуха (кг/м³)
- $V$ = Скорость воздуха (м/с)
- $g_c$ = Гравитационная постоянная (9,81 м/с²)
- $P_{static}$ = Перепад статического давления (кПа)

## Конструкция и типы дымовых заслонок

### Конфигурации лопастей

**Заслонки с одной лопастью:**
- Одна вращающаяся или скользящая лопасть
- Самая простая конструкция и наивысшая надежность
- Ограничено меньшими размерами воздуховодов (обычно ≤610 мм в диаметре)
- Низкое падение давления в открытом состоянии
- Быстрое время закрытия (обычно 1–3 секунды)

**Многолопастные заслонки противоположного действия:**
- Несколько лопастей, вращающихся в противоположных направлениях
- Лучшее управление потоком и более низкое падение давления
- Стандарт для прямоугольных воздуховодов
- Равномерное распределение воздуха по проему
- Типично для заслонок >914 мм в любом размере

**Многолопастные заслонки параллельного действия:**
- Все лопасти вращаются в одном направлении
- Более высокий крутящий момент закрытия
- Подходит для приложений высокой скорости
- Может создавать неравномерное распределение потока

### Типы и технические характеристики приводов

Дымовые заслонки требуют приводов с питанием для закрытия против давления воздуха и поддержания закрытого положения.

**Электрические приводы:**

- **С возвратом пружины:** Пружина закрывает заслонку; двигатель открывает против натяжения пружины
  - Отказ питания = закрытие заслонки (отказоустойчиво)
  - Типичный крутящий момент: 39–565 Н⋅м
  - Время работы: 15–90 секунд для поворота на 90°

- **Без возврата пружины:** Двигатель приводит в обоих направлениях
  - Требует резервного питания от батареи для отказоустойчивой работы
  - Более высокий доступный крутящий момент: 169–2254 Н⋅м
  - Более быстрая работа: обычно 10–60 секунд

**Пневматические приводы:**
- Источник сжатого воздуха (обычно 103–172 кПа)
- Пружинный возврат или двойного действия
- Очень быстрая работа (3–15 секунд)
- Требует резервного компрессора воздуха для отказоустойчивой работы

**Расчет крутящего момента привода:**

$$T_{required} = A_{blade} \times P_{differential} \times L_{moment} \times SF$$

Где:
- $T_{required}$ = Требуемый крутящий момент привода (Н⋅м)
- $A_{blade}$ = Общая площадь лопасти (см²)
- $P_{differential}$ = Максимальный перепад давления (кПа)
- $L_{moment}$ = Длина момента рычага от оси лопасти до центра давления (см)
- $SF$ = Коэффициент безопасности (обычно 1,25–1,5)

### Уплотнения края и прокладки

Достижение низких классификаций утечки требует эффективного уплотнения:

**Уплотнения края лопасти:**
- **Силиконовые прокладки:** Сжимаемые уплотнения на краях лопасти
- **Неопреновые выступы:** Надувные уплотнения, активируемые при закрытии
- **Механические уплотнения:** Контакт металла с металлом с точной обработкой

**Уплотнения рамы:**
- Материал прокладки вокруг периметра рамы заслонки
- Должно выдерживать повышенные температуры, если это заслонка с рейтингом
- Сжатие обеспечивает плотное уплотнение при закрытии лопастей

**Уплотнения боков:**
- Боковые уплотнения между краями лопасти и рамой заслонки
- Критично для производительности низкой утечки
- Должны учитывать допуски изготовления лопастей

## Логика управления и интеграция

### Базовые последовательности управления

**Последовательность активации детектора дыма:**

1. Активируется детектор дыма в помещении
2. Панель управления пожарной сигнализацией получает сигнал
3. Панель управления отправляет сигнал закрытия дымовым заслонкам
4. Заслонки закрываются в течение указанного времени (обычно 15–60 секунд)
5. Концевые выключатели подтверждают закрытое положение
6. Система управления HVAC получает статус заслонки
7. Система HVAC реагирует согласно последовательности управления дымом

**Блок-схема последовательности работы:**

```
Обнаружен дым → Панель пожарной сигнализации → Сигнал закрытия дымовой заслонки
                        ↓
                Подтверждение положения
                        ↓
                Система BAS/HVAC → Выполнение стратегии управления дымом
```

### Интеграция системы пожарной сигнализации

Дымовые заслонки интегрируются с системами пожарной сигнализации согласно NFPA 72:

**Требования проводки:**
- Выделенная цепь управления от панели пожарной сигнализации
- Отдельная цепь мониторинга для статуса концевого выключателя
- Сохраняемость цепи согласно NFPA 72 (огнестойкий кабель или кондуит)
- Резервное питание (батарея или генератор)

**Сигналы управления:**
- **Нормально разомкнутый (NO) контакт:** Замыкается для активации заслонки
- **Нормально замкнутый (NC) контакт:** Размыкается для активации заслонки (менее распространено)
- **Сигнал напряжения:** 24 В постоянного/переменного тока общее; 120 В переменного для больших приводов

**Мониторинг положения:**
- Концевые выключатели (выключатели концевые) подтверждают положение заслонки
- **Закрытое положение:** Доказывает герметизацию заслонки при необходимости
- **Открытое положение:** Подтверждает способность нормальной работы
- Контрольные сигналы на панель пожарной сигнализации

### Координация системы управления зданием

Интеграция с BAS обеспечивает сложное управление дымом:

**Обычно предоставляемые точки данных:**
- Положение заслонки (открыто/закрыто/промежуточное)
- Условия неисправности привода
- Статус ручного переопределения
- Статус детектора дыма

**Стратегии управления BAS:**

**Режим 1: Нормальная работа**
- Все дымовые заслонки открыты
- HVAC работает нормально
- Активное мониторинг положения

**Режим 2: Пожарная сигнализация**
- Дымовые заслонки в зоне пожара закрываются
- Заслонки ВЫТЯЖКИ в зоне пожара открываются (если система управления дымом)
- Соседние заслонки зон модулируют согласно управлению давлением
- Зоны без пожара продолжают нормальную работу или отключаются согласно проекту

**Режим 3: Ручное управление пожарных команд**
- Ручные переключатели переопределяют автоматическое управление
- Панель управления дымом пожарных команд обеспечивает управление по зонам
- BAS контролирует, но не переопределяет команды пожарных

### Логика управления давлением для управления дымом

Инженерные системы управления дымом используют управление, независимое от давления:

**Местоположение датчиков давления:**
- Пожарная зона (сниженное или отрицательное давление)
- Соседние зоны (нормальное или положительное давление)
- Маршруты эвакуации (положительное давление относительно здания)

**Алгоритм управления PID:**

$$u(t) = K_p e(t) + K_i \int_0^t e(\tau)d\tau + K_d \frac{de(t)}{dt}$$

Где:
- $u(t)$ = Сигнал управления приводу заслонки
- $e(t)$ = Ошибка между уставкой и измеренным давлением
- $K_p$ = Пропорциональный коэффициент усиления
- $K_i$ = Интегральный коэффициент усиления
- $K_d$ = Производный коэффициент усиления

**Типичные параметры настройки для управления дымом:**
- $K_p$ = 5–15 (агрессивный отклик на изменения давления)
- $K_i$ = 0,5–2 (исключение постоянной ошибки)
- $K_d$ = 0–1 (минимизация колебаний)

## Требования к установке

### Монтаж и зазоры

Надлежащая установка обеспечивает действительность сертификации UL 555S:

**Ориентация монтажа:**
- Проверить заслонку на рейтинг для ориентации установки (горизонтально/вертикально)
- Некоторые заслонки рассчитаны на любую ориентацию
- Положение привода влияет на требуемые зазоры

**Требования к зазорам:**

$$C_{actuator} \geq \text{длина хода} + 76 \text{ мм}$$

Где:
- $C_{actuator}$ = Минимальный зазор для привода (мм)
- Длина хода = Полное расстояние хода рычага/тяги привода

**Требования доступа:**
- Минимальная панель доступа 457 × 457 мм в пределах 3 м от заслонки
- Достаточное рабочее пространство для удаления и замены привода
- Освещение в зонах доступа

### Муфты и соединения воздуховодов

**Установка муфты:**
- Минимум калибр 24 гальванизированная сталь
- Длина = толщина барьера + 25 мм минимум расширение с каждой стороны
- Герметизация к барьеру согласно системе противопожарной защиты

**Соединения воздуховодов с заслонкой:**
- Гибкие соединения НЕ допускаются в пределах 1,8 м от дымовой заслонки
- Требуются жесткие соединения воздуховодов
- Независимая поддержка воздуховодов (не висеть на раме заслонки)
- Поддержание выравнивания для предотвращения заклинивания лопасти

### Электрические и пневматические соединения

**Электрическая проводка:**
- Размер согласно спецификациям привода и расчетам падения напряжения
- Типично: минимум 18 AWG для цепей 24 В на расстояние до 30 м
- Кондуит требуется в плинтусах, если только не используется кабель, рассчитанный на плинтусы
- Обозначение цепей на панели и у заслонки

**Пневматическая трубка:**
- Нейлоновая или медная трубка 6,4 или 9,5 мм типичны
- Максимальная длина трассы согласно спецификациям привода (обычно 30–45 м)
- Регуляторы давления на ответвлениях цепей
- Качество воздуха согласно требованиям привода (отфильтрованный, высушенный)

## Испытание и наладка

### Испытание первоначального приемлемого уровня

Наладка дымовых заслонок перед заселением здания:

**Предварительные функциональные контрольные списки:**

1. **Визуальный осмотр:**
   - [ ] Правильный размер, тип и класс утечки заслонки
   - [ ] Надлежащая ориентация монтажа
   - [ ] Привод правильно установлен и подключен
   - [ ] Отсутствие повреждений при строительстве
   - [ ] Движение лопасти без препятствий
   - [ ] Концевые выключатели правильно отрегулированы

2. **Эксплуатационные тесты:**
   - [ ] Ручное управление приводом (использовать ручное переопределение привода)
   - [ ] Автоматическая работа от панели пожарной сигнализации
   - [ ] Подтверждение времени закрытия соответствует спецификациям
   - [ ] Проверка сигналов концевого выключателя на панели пожарной сигнализации
   - [ ] Тест отказоустойчивой работы (прерывание питания)
   - [ ] Проверка интеграции BAS и статусных точек

3. **Тест функциональной производительности:**

**Измерение времени закрытия:**

$$t_{close} = t_{signal} - t_{confirmation}$$

Где:
- $t_{close}$ = Время закрытия заслонки (секунды)
- $t_{signal}$ = Время издания команды закрытия
- $t_{confirmation}$ = Время подтверждения закрытого положения концевым выключателем

Типичные требования: максимум 15–60 секунд в зависимости от приложения

### Периодическое испытание согласно NFPA 105

NFPA 105, Стандарт для узлов дверей дыма и других открывающихся защит, устанавливает требования по проверке дымовых заслонок:

**Частота испытаний:**
- **Первоначальное:** 1 год после установки
- **Последующие:** Ежегодно или согласно рекомендациям производителя
- **После ремонта:** Немедленное повторное испытание задействованных заслонок

**Процедура годового испытания:**

1. **Уведомление:**
   - Уведомить жителей здания и пожарное управление
   - Назначить время вне рабочих часов, если возможно
   - Согласовать с персоналом объекта

2. **Тест детектора дыма:**
   - Активировать детектор дыма, обслуживающий заслонку
   - Проверить получение сигнала закрытия заслонкой
   - Подтвердить закрытие заслонки в течение указанного времени
   - Проверить индикацию концевого выключателя на панели пожарной сигнализации

3. **Ручной тест:**
   - Использовать ручное управление панели пожарной сигнализации
   - Управлять заслонкой через полный цикл открытия/закрытия
   - Проверить плавность работы без заклинивания
   - Тест обоих направлений для приводов без возврата пружины

4. **Визуальный осмотр:**
   - Осмотреть края лопастей и уплотнения на предмет повреждений
   - Проверить безопасность крепления привода
   - Проверить соединения рычага на затяжку
   - Осмотреть проводку и соединения

5. **Документирование:**
   - Записать все результаты испытаний
   - Отметить любые недостатки
   - Назначить ремонт невыполненных элементов
   - Обновить базу данных проверок

### Испытание утечки

Хотя не требуется для текущих проверок, испытание утечки проверяет производительность UL 555S:

**Установка испытания:**
- Герметизировать заслонку и секцию воздуховода во временном корпусе
- Создать перепад давления 1 кПа, используя откалиброванный вентилятор
- Измерить воздушный поток, необходимый для поддержания давления
- Сравнить с пределами класса утечки

**Расчет измеренной утечки:**

$$L_{measured} = \frac{Q_{measured}}{A_{damper}}$$

Где:
- $L_{measured}$ = Измеренная скорость утечки (CFM/м²)
- $Q_{measured}$ = Воздушный поток через заслонку при 1 кПа (CFM)
- $A_{damper}$ = Площадь заслонки (м²)

**Критерии приемки:**

$$L_{measured} \leq L_{class}$$

Заслонка проходит, если измеренная утечка не превышает ее рассчитанный класс.

## Устранение неполадок и техническое обслуживание

### Распространенные эксплуатационные проблемы

**Заслонка не закрывается:**

*Возможные причины:*
- Отказ питания без резервного
- Неисправность двигателя привода
- Сломанная тяга
- Препятствие или заклинивание лопасти
- Отказ сигнала управления

*Шаги диагностики:*
1. Проверить напряжение питания на приводе
2. Ручное управление переопределением привода
3. Осмотреть лопасти на предмет препятствий
4. Проверить сигнал управления на клеммах привода
5. Проверить индикаторы неисправности привода

**Заслонка закрывается, но концевой выключатель не подтверждает:**

*Возможные причины:*
- Неправильно отрегулированный концевой выключатель
- Сломанный концевой выключатель
- Неисправность проводки
- Лопасть не полностью закрыта

*Корректировки:*
- Отрегулировать положение кулачка концевого выключателя
- Заменить неисправный переключатель
- Отремонтировать соединения проводки
- Исследовать заклинивание лопасти

**Чрезмерная утечка воздуха:**

*Возможные причины:*
- Поврежденные уплотнения краев
- Изогнутые или деформированные лопасти
- Мусор, препятствующий полному закрытию
- Неправильная регулировка лопасти

*Корректировки:*
- Заменить прокладки и уплотнения
- Выпрямить или заменить лопасти
- Очистить заслонку и воздуховод
- Отрегулировать связи лопастей согласно спецификациям производителя

### График профилактического обслуживания

**Ежеквартально:**
- Визуальный осмотр доступных заслонок
- Проверка источника питания и индикаторов привода
- Проверка безопасности панели доступа

**Ежегодно:**
- Полное функциональное испытание согласно NFPA 105
- Смазка подшипников и точек поворота
- Затягивание крепежного оборудования
- Очистка лопастей и рамы
- Испытание систем резервного питания

**Каждые 5 лет:**
- Комплексная оценка всех заслонок
- Капитальный ремонт или замена привода
- Замена уплотнений и прокладок
- Повторное испытание критических дымовых заслонок

### Соображения по замене и модернизации

**Когда заменять дымовые заслонки:**
- Невыполнение испытания утечки
- Устаревшие модели приводов
- Изменения требований кодекса (требуется новый класс утечки)
- Повторные проблемы с обслуживанием
- Физические повреждения, неподлежащие ремонту

**Замена привода:**
- Убедиться, что замена соответствует требованиям крутящего момента заслонки
- Проверить совместимость напряжения и сигнала управления
- Перепрограммировать последовательности управления, если требуется
- Провести полную наладку после замены

## Передовые применения

### Комбинированные противопожарные/дымовые заслонки

Устройства, объединяющие сертификации UL 555 и UL 555S:

**Двойная защита:**
- Рейтинг огнестойкости (1-часовой, 1,5-часовой, 3-часовой)
- Класс утечки дыма (I, II или III)
- Двойная активация: плавкая вставка ИЛИ электрический сигнал

**Приложения:**
- Дымовые барьеры с рейтингом огнестойкости
- Уменьшение проникновений (одна заслонка против двух отдельных)
- Упрощение проверки и обслуживания

**Логика управления:**

```
Условие пожара (тепло):
  Плавкая вставка плавится → Заслонка закрывается → Остается закрытой

Условие дыма (до пожара):
  Обнаружен дым → Электрический сигнал → Заслонка закрывается → Может открыться после отбоя

Условие пожарной сигнализации:
  Активирована сигнализация → Электрический сигнал → Заслонка закрывается
```

### Дымовые заслонки в системах вытяжки дыма

Дымовые заслонки высокой температуры вытяжки:

**Специальные требования:**
- Рейтинг повышенной температуры (минимум 176°C периодический, 260°C распространенный)
- Приводы без возврата пружины (пружины ослабляются при высокой температуре)
- Высокие рейтинги скорости (20,3+ м/с)
- Более высокий крутящий момент привода для перепада давления

**Управление заслонкой вытяжки:**
- Нормально закрыта при работе HVAC
- Открыта при пожарной тревоге в указанной пожарной зоне
- Модулируемая на основе управления давлением или оптической плотности дыма

### Заслонки радиационной защиты

Специализированные заслонки для защиты от радиации:

**Функция:**
- Ограничение передачи радиационного тепла через воздуховоды
- Используется в ядерных объектах, лабораториях, конкретных промышленных приложениях
- Может объединять защиту от радиации с дымом/пожарной защитой

**Конструкция:**
- Лопасти или рамы, облицованные свинцом
- Специальные материалы уплотнения
- Сертифицирована для производительности ослабления радиации

## Заключение

Дымовые заслонки — это сложные активные устройства противопожарной защиты, необходимые для управления дымом и безопасности жизни людей. Понимание требований UL 555S, надлежащее проектирование логики управления и интеграция с системами пожарной сигнализации и управления зданием обеспечивают эффективную компартментализацию дыма во время пожара. Инженеры должны тщательно выбирать классы утечки дымовых заслонок, рейтинги температуры и технические характеристики приводов на основе конкретных требований приложения. Подрядчики должны точно следовать инструкциям производителя по установке и проверить надлежащую работу через комплексную наладку. Менеджеры объектов должны соблюдать регулярные графики проверок и испытаний согласно NFPA 105, чтобы дымовые заслонки оставались функциональными на протяжении всей жизни здания. Надлежащее применение технологии дымовых заслонок в сочетании с инженерными стратегиями управления дымом защищает маршруты эвакуации и промежуточные площадки, обеспечивая безопасную эвакуацию и эффективные операции пожаротушения.
