---
title: "Безопасность сгорания в системах HVAC"
aliases: ["Безопасность сгорания в системах HVAC"]
date: 2026-01-04
description: "Комплексное руководство по безопасности сгорания, включающее обнаружение и предотвращение угарного газа, требования к воздуху для сгорания, системы дымоудаления, анализ дымовых газов и процедуры испытаний безопасности в соответствии со стандартами NFPA и ANSI."
keywords: ["безопасность сгорания", "угарный газ", "обнаружение CO", "воздух для сгорания", "безопасность дымоудаления", "анализ дымовых газов", "обратная тяга", "испытание разрежения", "ANSI Z21.47", "NFPA 54"]
tags: ["безопасность сгорания", "угарный газ", "обнаружение CO", "воздух для сгорания", "безопасность дымоудаления", "анализ дымовых газов", "обратная тяга", "испытание разрежения", "ANSI Z21.47", "NFPA 54"]
weight: 2
---

## Основы безопасности сгорания

Безопасность сгорания представляет один из наиболее критических аспектов проектирования, установки и обслуживания систем HVAC. Устройства, сжигающие топливо, включая печи, котлы, водонагреватели и кухонное оборудование, производят побочные продукты сгорания, которые должны безопасно выводиться наружу. Неправильное обеспечение достаточного воздуха для сгорания, ненадлежащее дымоудаление или отсутствие систем обнаружения проблем сгорания могут привести к отравлению угарным газом, пожарам, взрывам и летальным исходам.

Центры по контролю и профилактике заболеваний (CDC) сообщают, что непреднамеренное отравление угарным газом ежегодно вызывает примерно 400 смертей и 100 000 посещений отделения неотложной помощи в Соединенных Штатах. Многие из этих инцидентов связаны с оборудованием HVAC с недостаточным воздухом для сгорания, ненадлежащим дымоудалением или отсутствием систем обнаружения. Понимание и реализация комплексных мер по безопасности сгорания необходимы для защиты людей в зданиях.

## Свойства и опасности угарного газа

Угарный газ (CO) — бесцветный газ без запаха и вкуса, образующийся при неполном сгорании топлива, содержащего углерод. Его молекулярное сходство с кислородом позволяет ему связываться с гемоглобином в крови, образуя карбоксигемоглобин (COHb), который препятствует транспорту кислорода к тканям и органам.

### Физиологические эффекты в зависимости от концентрации

Токсичность угарного газа зависит как от концентрации, так и от продолжительности воздействия, измеряемых в частях на миллион (ppm) за время:

| Концентрация CO (ppm) | Продолжительность воздействия | Физиологические эффекты |
|----------------------|-------------------------------|------------------------|
| 9 | 8 часов | Максимально допустимое воздействие для здоровых взрослых по OSHA |
| 35 | 8 часов | Головная боль и головокружение у чувствительных лиц |
| 70 | 1-4 часа | Головная боль, усталость, тошнота |
| 100 | 2 часа | Головная боль; 4 часа = серьезные симптомы |
| 150-200 | 2 часа | Дезориентация, потеря сознания |
| 400 | 1-2 часа | Серьезные симптомы; 3 часа = угроза жизни |
| 800 | 45 минут | Головокружение, тошнота; 2 часа = потеря сознания |
| 1600 | 20 минут | Головная боль, головокружение; 2 часа = смерть |
| 3200 | 5-10 минут | Головная боль, головокружение; 30 минут = смерть |
| 6400 | 1-2 минуты | Головная боль, головокружение; 15 минут = смерть |
| 12800 | 1-3 минуты | Потеря сознания, смерть |

**Образование карбоксигемоглобина:**
CO имеет примерно в 200-250 раз большее сродство к гемоглобину, чем кислород, что означает, что даже низкие концентрации CO могут значительно снизить кислородную емкость. Процентное содержание COHb коррелирует с симптомами:

- **0-5% COHb:** Норма (некурящие), отсутствие симптомов
- **5-10% COHb:** Норма (курящие), возможная усталость
- **10-20% COHb:** Головная боль, снижение способности суждения
- **20-30% COHb:** Пульсирующая головная боль, тошнота, головокружение
- **30-40% COHb:** Сильная головная боль, слабость, путаница
- **40-50% COHb:** Учащенный пульс, путаница, потеря сознания
- **50-60% COHb:** Судороги, кома
- **>60% COHb:** Обычно летально

### Источники угарного газа в зданиях

**Устройства сгорания:**
- Газовые печи и котлы
- Газовые водонагреватели
- Газовые плиты и духовки
- Газовые камины и газовые бревна
- Газовые сушилки для белья
- Аварийные генераторы
- Модульные нагреватели

**Причины неполного сгорания:**
- Недостаточное количество воздуха для сгорания
- Неправильное соотношение топлива и воздуха (богатое сгорание)
- Недостаточная температура пламени
- Контакт пламени с холодными поверхностями
- Забитые или неправильно работающие горелки или теплообменники
- Деградированные или поврежденные горелки
- Плохое обслуживание и нагарообразование

**Отказы дымоудаления:**
- Забитые или поврежденные дымовые трубы и дымоходы
- Недостаточная тяга или обратная тяга
- Отсоединенные или поврежденные соединители дымохода
- Неправильный размер или монтаж дымохода
- Отрицательное давление в здании, преодолевающее тягу дымохода

## Обнаружение угарного газа и системы сигнализации

Комплексное обнаружение CO обеспечивает последний уровень защиты, когда другие защитные меры не срабатывают. Системы обнаружения должны соответствовать специфическим стандартам производительности и требованиям установки.

### Типы технологий обнаружения

**Электрохимические датчики:**
- Наиболее распространенная технология в жилых и коммерческих датчиках CO
- Химическая реакция производит электрический ток, пропорциональный концентрации CO
- Точны при низких концентрациях
- Ожидаемый срок службы: 5-7 лет
- Чувствительны к температуре и влажности, но компенсированы в качественных датчиках

**Датчики оксида металла (MOS):**
- Сопротивление полупроводника изменяется в присутствии CO
- Меньшая стоимость, но менее точны при низких концентрациях
- Длительное время прогрева после включения питания
- Могут реагировать на другие газы (перекрестная чувствительность)
- Ожидаемый срок службы: 5-10 лет

**Биомиметические датчики:**
- Гель меняет цвет в ответ на CO, активируя оптический датчик
- Необратимая реакция требует замены после срабатывания сигнала тревоги
- Не обычны в постоянных установках
- Используются в некоторых одноразовых детекторах

**Инфракрасные датчики:**
- Измеряют поглощение CO определенными инфракрасными длинами волн
- Очень точны и стабильны
- Без химического разложения с течением времени
- Более высокая стоимость, обычно коммерческие/промышленные применения
- Ожидаемый срок службы: 10+ лет

### Требования к датчикам CO в жилых помещениях

**Стандарт UL 2034:**
Стандарт Underwriters Laboratories 2034 устанавливает требования к производительности датчиков CO в жилых помещениях, включая:

**Время срабатывания сигнала тревоги:**
- **70 ppm:** Сигнал тревоги в течение 60-240 минут
- **150 ppm:** Сигнал тревоги в течение 10-50 минут
- **400 ppm:** Сигнал тревоги в течение 4-15 минут

Эти времена срабатывания уравновешивают раннее предупреждение против ложных сигналов тревоги от незначительных временных воздействий.

**Места установки:**
Национальная ассоциация защиты от пожара (NFPA) и Международный жилищный кодекс (IRC) требуют датчиков CO:
- Вне каждого спального помещения
- На каждом уровне дома, включая подвал
- В соответствии с инструкциями производителя по установке

**Рекомендуемые места установки:**
- На расстоянии 5-6 м от каждого спального помещения
- На расстоянии не менее 5 м от устройств сгорания (во избежание ложных сигналов)
- На стенах на высоте 1,5-1,8 м от пола или в соответствии со спецификациями производителя
- Избегать мест в застойных зонах (углы, за мебелью)
- НЕ устанавливать в мертвых зонах воздуха (углы, за мебелью)

**Требования к источнику питания:**
Строительные коды все более требуют:
- Питание от сети с резервным питанием от батареи для новых зданий
- Взаимосвязанные датчики (все звучат, когда один обнаруживает)
- Датчики с 10-летней герметичной батареей приемлемы для модернизации

### Обнаружение CO в коммерческих и промышленных приложениях

**Стандарт ANSI/ASHRAE 62.1:**
Требует мониторинга CO в зданиях с прилегающими гаражами для припаркованных автомобилей с определенными уровнями срабатывания:
- Тревога при превышении CO 25 ppm
- Увеличение вентиляции при превышении CO 10 ppm

**Мониторинг машинного отделения:**
Оборудование сгорания в машинных отделениях должно включать постоянный мониторинг CO с:
- Низкая тревога: 35 ppm (уровень предупреждения)
- Высокая тревога: 100 ppm (принять меры)
- Сигнал тревоги на постоянно присутствующее место
- Возможное автоматическое отключение оборудования при высокой тревоге

**Интеграция многодатчиковых систем:**
Продвинутые коммерческие системы интегрируют обнаружение CO с:
- Системами автоматизации зданий (BAS)
- Управлением вентиляцией, увеличивающим наружный воздух при обнаружении
- Системами управления сигналами тревоги и уведомлениями
- Регистрацией данных для анализа тенденций и профилактического обслуживания

## Требования к воздуху для сгорания

Адекватное количество воздуха для сгорания является основополагающим для полного сгорания и безопасной работы. Недостаточное количество воздуха вызывает неполное сгорание, производящее чрезмерное количество CO, неэффективную работу и потенциальный отказ оборудования.

### Расчеты теоретического и избыточного воздуха

**Стехиометрическое сгорание:**
Полное сгорание требует точных соотношений топлива и воздуха. Для природного газа (в основном метана):

**CH₄ + 2O₂ → CO₂ + 2H₂O**

Эта реакция требует:
- 2 объема O₂ на объем CH₄
- Поскольку воздух содержит ~21% кислорода: 9,52 объема воздуха на объем CH₄ при стехиометрическом соотношении
- Или примерно 9,52 м³ воздуха на м³ природного газа при стехиометрическом соотношении

**Требования к избыточному воздуху:**
Реальное сгорание требует избыток воздуха сверх стехиометрического для:
- Перемешивания и распределения по всему пламени
- Компенсации вариаций соотношения воздуха и топлива
- Обеспечения полного сгорания
- Учета эффектов высоты и температуры

Типичные процентные содержания избыточного воздуха:
- Атмосферные газовые горелки: 40-60% избыточного воздуха
- Поддувные горелки: 15-30% избыточного воздуха
- Масляные горелки: 15-25% избыточного воздуха

**Пример расчета воздуха для сгорания:**

Для газовой печи мощностью 100 000 Btu/hr (29,3 кВт):
- Теплотворная способность природного газа: ~1000 Btu/ft³ (~37,3 МДж/м³)
- Расход газа: 100 000 / 1000 = 100 ft³/hr (~2,83 м³/ч)
- Стехиометрический воздух: 100 × 9,52 = 952 ft³/hr (~26,9 м³/ч)
- С 50% избыточного воздуха: 952 × 1,5 = 1428 ft³/hr (~40,4 м³/ч)

### Требования NFPA 54 / Национального кодекса газового топлива

**Метод известной инфильтрации воздуха (традиционный):**

Для зданий с достаточной инфильтрацией (не герметично закрытые здания):

**Метод внутреннего воздуха:**
- Требует 50 ft³ на 1000 Btu/hr (47 м³ на 293 кВт) общей входной мощности
- Объем здания должен превышать этот расчетный объем
- Весь воздух из внутренней части здания

**Пример:**
Общая входная мощность всех устройств 200 000 Btu/hr (58,6 кВт)
Требуемый объем: 200 × 50 = 10 000 ft³ (283 м³)

Если объем здания превышает 10 000 ft³ (283 м³), дополнительный воздух для сгорания не требуется.

**Наружный воздух для сгорания:**
Когда объем здания недостаточен, обеспечьте наружный воздух через:

**Метод двух постоянных отверстий:**
- Одно отверстие в пределах 30 см от потолка
- Одно отверстие в пределах 30 см от пола
- Каждое отверстие минимум 0,093 м² на 293 кВт при прямом сообщении с наружной средой
- Каждое отверстие минимум 0,093 м² на 146 кВт при сообщении через вертикальные воздуховоды

**Метод одного постоянного отверстия:**
- Одно отверстие в пределах 30 см от потолка
- Минимальная площадь: 0,093 м² на 440 кВт
- Должно напрямую сообщаться с наружной средой

**Механический воздух для сгорания:**
Системы могут обеспечивать воздух для сгорания механической вентиляцией:
- Минимум 0,165 м³/мин на 293 кВт входной мощности устройства
- Заблокирован с работой устройства
- Замещающий воздух обеспечивается для предотвращения отрицательного давления в здании

### Прямовентилируемые и герметично закрытые устройства

**Прямовентилируемые устройства:**
- Полностью герметичная камера сгорания
- Выделенный забор наружного воздуха
- Отдельный выделенный дымоход для продуктов сгорания
- Воздух для сгорания не поступает из внутреннего пространства здания
- Без взаимодействия с давлением в здании
- Устраняют большинство проблем с воздухом для сгорания и дымоудаления

**Преимущества:**
- Безопасны для герметично закрытых зданий
- Не требуется стабилизирующий клапан тяги или воздух разбавления
- Улучшенная эффективность (не выводится нагретый воздух здания)
- Может выводиться через боковые стены
- Сниженные затраты на установку в некоторых применениях

## Системы дымоудаления и требования к тяге

Надлежащее дымоудаление обеспечивает безопасное удаление продуктов сгорания при поддержании адекватной тяги для работы устройства. Отказы систем дымоудаления занимают место среди наиболее распространенных причин инцидентов с CO.

### Принципы естественной тяги дымоудаления

**Основы тяги:**
Естественная тяга возникает из-за того, что горячие дымовые газы менее плотны, чем окружающий воздух:

**Тяга (см вод. ст.) = 17,8 × H × (1/T_a - 1/T_f)**

Где:
- H = Высота дымохода (м)
- T_a = Абсолютная температура наружного воздуха (К = °C + 273)
- T_f = Абсолютная температура дымовых газов (К)
- 17,8 = Постоянная, включающая гравитацию и свойства газа

**Типичные требования к тяге:**
- Атмосферные газовые устройства: 0,5-1,0 см вод. ст.
- Масляные устройства: 0,5-1,5 см вод. ст.
- Твердотопливные устройства: 1,3-2,5 см вод. ст.

**Факторы, влияющие на тягу:**
- Высота дымохода (большая высота = больше тяги)
- Температура дымовых газов (выше = больше тяги)
- Наружная температура (холоднее наружу = больше тяги)
- Диаметр и конфигурация дымохода
- Высота над уровнем моря (выше высота = меньше тяги)

### Обратная тяга и разрежение

**Определение обратной тяги:**
Обратный поток в системе дымоудаления, при котором продукты сгорания выходят в здание вместо выведения наружу.

**Определение разрежения:**
Временный или постоянный поток продуктов сгорания из стабилизирующего клапана или регулятора тяги в пространство здания.

**Распространенные причины:**

**Отрицательное давление в здании:**
- Вытяжные вентиляторы (кухня, ванная, сушилка)
- Системы возврата воздуха с недостаточным замещающим воздухом
- Системы вентиляции чердака
- Работа камина
- Эффект стека в высоких зданиях

**Недостаточная тяга:**
- Недоразмеренные или забитые дымоходы
- Недостаточная высота дымохода
- Чрезмерно холодный дымоход (хроническая конденсация)
- Эффекты ветра (нисходящие потоки)

**Недостатки системы дымоудаления:**
- Отсоединенные соединители дымохода
- Деградированные кирпичные дымовые трубы
- Гнезда птиц или засорение мусором
- Неправильный уклон на горизонтальных участках
- Слишком много колен или чрезмерная длина

### Процедуры испытания разрежения

**Протокол испытания ANSI Z21.47 / CSA 2.3:**

**Испытание разрежения при холодном дымоходе:**
1. Закройте все наружные двери и окна
2. Включите все вытяжные вентиляторы на максимум
3. Приведите в действие все присутствующие камины
4. Начните работу испытываемого устройства
5. Наблюдайте стабилизирующий клапан на предмет разрежения в течение первых 5 минут работы
6. Прошел испытание, если разрежение не наблюдается после 5 минут или разрежение прекращается в течение 30 секунд

**Испытание депрессуризации в наихудшем сценарии:**
1. Создайте сценарий максимального отрицательного давления:
   - Закройте все наружные двери и окна
   - Приведите в действие все вытяжные устройства
   - Закройте внутренние двери, изолируя CAZ (зону применения сгорания)
   - Включите воздухообработчик (если не заблокирован вытяжкой)
2. Приведите устройство в действие в течение 5 минут после зажигания основной горелки
3. Измерьте давление в CAZ относительно наружной среды
4. Критерии прохождения варьируются в зависимости от протокола (обычно -5 Па или менее без разрежения)

**Испытательное оборудование:**
- Манометр тяги (манометр) измеряющий 0-2,5 см вод. ст.
- Источник дыма (баллончик или спичка)
- Цифровой манометр для давления в здании
- Анализатор сгорания для анализа дымовых газов

## Анализ дымовых газов и эффективность сгорания

Анализ продуктов сгорания обеспечивает количественную оценку качества сгорания, эффективности и безопасности. Регулярное тестирование выявляет развивающиеся проблемы до того, как они вызовут инциденты с CO.

### Параметры анализа дымовых газов

**Угарный газ (CO):**
- Основной показатель безопасности
- Измеряется в ppm в дымовых газах
- Правильно работающие устройства: <50 ppm типично, <100 ppm приемлемо
- 100-400 ppm: Маргинальная работа, провести исследование
- >400 ppm: Неприемлемо, требуется немедленное обслуживание

**Кислород (O₂):**
- Указывает уровень избыточного воздуха
- Типичный диапазон: 5-10% для газовых устройств
- <5%: Недостаточный воздух, потенциальное образование CO
- >10%: Избыточный воздух, снижение эффективности

**Диоксид углерода (CO₂):**
- Показатель полноты сгорания
- Природный газ оптимальный: 8-10%
- Масло оптимальное: 10-13%
- Более низкие значения указывают на избыток воздуха или неполное сгорание

**Температура дымовых газов:**
- Указывает на эффективность теплообменника
- Газовые устройства: 150-260°C типично
- Масляные устройства: 200-315°C типично
- Чрезмерно высокая: Плохая теплопередача, потерянная энергия
- Чрезмерно низкая: Потенциальная конденсация и коррозия

**Тяга дымохода:**
- Отрицательное давление в системе дымоудаления
- Должна быть стабильной и адекватной для типа устройства
- Положительное давление указывает на серьезное разрежение
- Недостаточное отрицательное давление указывает на проблемы дымоудаления

### Расчеты эффективности сгорания

**Эффективность установившегося состояния:**

**η_ss = 100 - (K × (T_f - T_a) / CO₂)**

Где:
- η_ss = Эффективность сгорания установившегося состояния (%)
- K = Специфичная для топлива постоянная (0,66 для природного газа, 0,54 для масла)
- T_f = Температура дымовых газов (°C)
- T_a = Температура наружного воздуха (°C)
- CO₂ = Процентное содержание двуокиси углерода

**Пример расчета:**

Газовая печь с:
- Температура дымохода: 204°C
- Температура наружного воздуха: 21°C
- CO₂: 9%

η_ss = 100 - (0,66 × (204 - 21) / 9)
η_ss = 100 - (0,66 × 183 / 9)
η_ss = 100 - (120,78 / 9)
**η_ss = 100 - 13,4 = 86,6%**

Это представляет теплоту, теряемую через дымоход; фактическая доставленная эффективность может быть ниже из-за потерь при циклировании и потерь при распределении.

## Процедуры обслуживания и проверки

Систематическое обслуживание и проверка предотвращают развитие проблем безопасности сгорания.

### Контрольный перечень ежегодной проверки

**Визуальная проверка:**
- Осмотрите соединитель дымохода на предмет коррозии, зазоров или отсоединения
- Проверьте дымоход/дымоход на засорения (используйте фонарик и зеркало)
- Осмотрите горелки на чистоту и правильность рисунка пламени
- Проверьте целостность теплообменника (внешний вид трещин, отложения углерода)
- Проверьте стабилизирующий клапан на признаки разрежения (пятна, обесцвечивание)
- Убедитесь, что отверстия воздуха для сгорания не забиты
- Осмотрите газопровод на утечки с помощью утвержденного детектора

**Операционное тестирование:**
- Проведите испытание разрежения в соответствии с ANSI Z21.47
- Измерьте и запишите анализ дымовых газов
- Проверьте правильность зажигания и определение пламени
- Проверьте органы управления безопасностью (концевые выключатели, выключатели отката)
- Протестируйте функциональность датчика CO
- Измерьте давление газа в коллекторе и сравните со спецификациями

**Чистка и регулировка:**
- Очистите горелки и теплообменник, если загрязнены
- Отрегулируйте давление газа и воздух для сгорания при необходимости
- Замените фильтры и очистите компоненты вентилятора
- Смажьте двигатели и подшипники в соответствии с рекомендациями производителя
- Затяните электрические соединения
- Обновите записи обслуживания

### Требования к документации

Комплексные записи поддерживают как безопасность, так и управление ответственностью:
- Дата и специалист, проводящий обслуживание
- Показания анализа сгорания до и после обслуживания
- Результаты испытания разрежения
- Замененные детали и выполненные регулировки
- Уведомление клиента о любых проблемах безопасности
- Рекомендации по ремонту или модернизации
- Дата запланированного следующего обслуживания

Безопасность сгорания требует постоянного внимания, надлежащей установки, адекватного обслуживания и эффективных систем обнаружения. Бесцветный и без запаха характер угарного газа делает невозможным его обнаружение без приборов, что делает комплексные меры по безопасности обязательными для защиты людей в зданиях от этого бесшумного убийцы.
