---
title: "Управление и автоматизация ОВКВ"
aliases: ["Управление и автоматизация ОВКВ"]
description: "Комплексное руководство по теории управления ОВКВ, датчикам, исполнительным механизмам, системам автоматизации зданий и стратегиям управления для оптимизированной производительности и энергоэффективности."
weight: 6
---
# Системы управления и автоматизации ОВКВ

Современные системы ОВКВ полагаются на сложные стратегии управления для поддержания комфорта занятых лиц, минимизации потребления энергии и обеспечения надежной работы. Системы управления измеряют переменные процесса через датчики, сравнивают измеренные значения с уставками и регулируют исполнительные механизмы для устранения ошибок управления. Понимание основ управления, приборостроения и архитектур автоматизации позволяет инженерам проектировать отзывчивые, эффективные и удобно обслуживаемые системы.

## Основы теории управления

### Принципы обратной связи

Управление с обратной связью формирует основу автоматизации ОВКВ. Замкнутая система управления постоянно контролирует контролируемую переменную (переменную процесса), сравнивает её с желаемым значением (уставка) и манипулирует выходом для устранения разницы (ошибка).

Ошибка управления в любой момент времени $t$:

$$e(t) = SP - PV$$

Где:
- $SP$ = уставка (желаемое значение)
- $PV$ = переменная процесса (измеренное значение)

Выход контроллера $CO(t)$ является функцией этой ошибки:

$$CO(t) = f(e(t))$$

Производительность системы управления оценивается по:
- **Времени подъема:** Время достижения уставки
- **Времени успокоения:** Время оставления в приемлемом допуске
- **Перерегулирование:** Максимальное отклонение от уставки
- **Установившаяся ошибка:** Стойкое смещение от уставки

### Алгоритм ПИД-управления

Пропорционально-интегрально-дифференциальный (ПИД) алгоритм является наиболее распространённой стратегией управления в приложениях ОВКВ. Выход контроллера объединяет три действия управления:

$$CO(t) = K_p \cdot e(t) + K_i \int_0^t e(\tau) \, d\tau + K_d \frac{de(t)}{dt}$$

Где:
- $K_p$ = пропорциональное усиление (безразмерное или %/единица)
- $K_i$ = интегральное усиление (1/время)
- $K_d$ = дифференциальное усиление (время)

**Пропорциональное (P) действие:**
- Выход пропорционален текущей ошибке
- Быстрый отклик на изменение нагрузки
- Создает смещение в установившемся состоянии (провис)
- Диапазон пропорциональности $TR = 100/K_p$ (процент)
- Пример: 10% диапазон пропорциональности → $K_p = 10$

**Интегральное (I) действие:**
- Выход основан на накопленной ошибке со временем
- Исключает смещение в установившемся состоянии
- Более медленный отклик, возможно перерегулирование
- Время восстановления $T_i = 1/K_i$ (минуты)

**Дифференциальное (D) действие:**
- Выход основан на скорости изменения ошибки
- Предвосхищает тенденции будущей ошибки
- Снижает перерегулирование и улучшает стабильность
- Чувствительно к шуму датчика
- Время скорости $T_d = K_d$ (минуты)

| Режим управления | Скорость отклика | Исключение смещения | Стабильность | Применение ОВКВ |
|--------------|----------------|-------------------|-----------|------------------|
| Только P | Быстрый | Нет (провис) | Хороший | Двухпозиционные заслонки |
| PI | Умеренный | Да | Хороший | Большинство контуров ОВКВ |
| PID | Быстрый | Да | Лучший | Критический контроль температуры |
| PD | Быстрый | Нет | Лучше, чем P | Редко в ОВКВ |

**Методы настройки:**

1. **Метод предельного цикла Циглера-Никольса:**
   - Установить $K_i = 0$ и $K_d = 0$
   - Увеличивать $K_p$ до стойкой генерации колебаний
   - Записать критическое усиление $K_u$ и период колебания $P_u$
   - Рассчитать параметры настройки:

$$K_p = 0.6 K_u$$
$$K_i = \frac{1.2 K_u}{P_u}$$
$$K_d = 0.075 K_u P_u$$

2. **Настройка Lambda:**
   - Указать желаемую постоянную времени замкнутого контура $\lambda$
   - Более консервативна, снижает перерегулирование
   - Подходит для медленных процессов (контроль температуры)

### Продвинутые стратегии управления

**Каскадное управление:**

Выход главного контроллера становится уставкой подчиненного контроллера. Эта конфигурация улучшает отклонение возмущений и время отклика.

Пример: Температура помещения (главная) управляет уставкой температуры воздуха на выпуске, которая управляет положением клапана охлаждения (подчиненная).

**Упреждающее управление:**

Измеряет возмущения до того, как они повлияют на переменную процесса, и упреждающе регулирует манипулируемую переменную.

$$CO(t) = K_{ff} \cdot D(t) + CO_{feedback}(t)$$

Где:
- $K_{ff}$ = усиление упреждающего управления
- $D(t)$ = измеренное возмущение
- $CO_{feedback}(t)$ = выход контроллера обратной связи

Пример: Наружная температура воздуха напрямую регулирует положение клапана предварительного нагрева до воздействия на температуру воздуха на выпуске.

**Графики переустановки:**

Уставки температуры подачи или давления варьируются в зависимости от условий системы для минимизации энергопотребления при сохранении комфорта.

Переустановка температуры воды подачи на основе наружной температуры воздуха:

$$T_{supply} = T_{design} - m \cdot (OAT - OAT_{design})$$

Где:
- $m$ = коэффициент переустановки (°F подачи / °F наружного воздуха)
- Типичное отопление: $m = -1.5$ (подача уменьшается на 1.5°F за каждый 1°F увеличения OAT)
- Типичное охлаждение: $m = 0.5$ (подача увеличивается на 0.5°F за каждый 1°F увеличения OAT)

## Датчики и приборостроение

### Измерение температуры

Датчики температуры преобразуют тепловую энергию в электрический сигнал для входа контроллера.

**Детекторы сопротивления температуры (RTD):**
- Платиновый элемент (Pt100, Pt1000 наиболее распространены)
- Линейная зависимость сопротивления-температуры
- Точность: ±0.15°C (±0.27°F) для класса A
- Диапазон: -200°C до 850°C
- Приложения: Критические измерения, лаборатории, фармацевтические объекты

**Термисторы:**
- Отрицательный температурный коэффициент (NTC) наиболее распространен в ОВКВ
- Нелинейный, высокая чувствительность
- Точность: ±0.1°C до ±0.2°C
- Диапазон: -40°C до 150°C
- Приложения: Датчики помещений, датчики воздухопроводов, датчики наружного воздуха

**Термопары:**
- Напряжение, образованное в соединении диссимиллярных металлов (эффект Зебека)
- Самоподпитываемые, не требуют питания
- Тип T (медь-константан): -270°C до 400°C, ±0.5°C
- Тип J (железо-константан): -210°C до 1200°C
- Приложения: Дымовой газ, выхлоп котла, высокотемпературные процессы

### Датчики давления

Измерение давления позволяет расчет расхода воздуха, контроль фильтра и диагностику системы.

**Передатчики перепада давления:**

Измеряют разность давлений через фильтры, змеевики, участки воздухопроводов или расходомеры. Отклонение диафрагмы создает изменение емкости или сопротивления.

Расчет расхода воздуха из перепада давления:

$$Q = K \sqrt{\Delta P}$$

Где:
- $Q$ = объемный расход (CFM)
- $K$ = коэффициент расхода (зависит от размера воздухопровода и геометрии элемента)
- $\Delta P$ = перепад давления (дюйм водяного столба)

### Датчики влажности

Датчики относительной влажности измеряют влажность воздуха для контроля влажности и работы экономайзера.

**Емкостные датчики RH:**
- Емкость полимерной пленки варьируется с поглощением влаги
- Точность: ±2% RH (типовая), ±1% RH (прецизионная)
- Диапазон: 0-100% RH
- Время отклика: 15-30 секунд
- Приложения: Влажность помещения, влажность воздухопровода, наружный воздух

### Измерение расхода

**Измерение расхода по перепаду давления:**

Осредняющие трубки Пито, расходомерные решетки или сужающие секции создают перепад давления, пропорциональный квадрату расхода.

$$v = C \sqrt{\frac{2 \Delta P}{\rho}}$$

Где:
- $v$ = скорость (фт/мин)
- $C$ = коэффициент расхода
- $\Delta P$ = перепад давления (lbf/ft²)
- $\rho$ = плотность воздуха (lb/ft³)

## Исполнительные механизмы и конечные элементы управления

### Электрические модулирующие исполнительные механизмы

Электрические исполнительные механизмы позиционируют заслонки и клапаны на основе аналоговых сигналов управления (0-10 VDC или 4-20 мА).

**Ключевые спецификации:**
- Рейтинг крутящего момента: 35-8000 дюйм-фунтов для заслонок
- Время срабатывания: 30-180 секунд для 90° поворота
- Обратная связь положения: 0-10 VDC или 4-20 мА
- Мощность: 24 VAC типовая

**Возврат пружины в сравнении с отсутствием возврата пружины:**
- **Возврат пружины:** Возвращается в позицию отказа (открыта или закрыта) при потере питания
- **Без возврата пружины:** Сохраняет последнее положение при потере питания

### Управляющие клапаны

Управляющие клапаны модулируют поток жидкости в гидравлических системах.

**Характеристики клапана:**

Линейный клапан: Расход пропорционален положению штока

$$Q = C_v \cdot x \sqrt{\frac{\Delta P}{SG}}$$

Клапан с равной процентной характеристикой: Каждый равный шаг хода производит процентное изменение существующего расхода

$$Q = Q_{max} \cdot R^{(x-1)}$$

Где:
- $Q$ = расход (GPM)
- $C_v$ = коэффициент расхода клапана
- $x$ = положение клапана (0-1)
- $\Delta P$ = перепад давления через клапан (psi)
- $SG$ = удельный вес
- $R$ = коэффициент диапазона (типово 50:1)

**Авторитет клапана:**

Отношение перепада давления клапана к общему перепаду давления системы при проектном расходе:

$$\beta = \frac{\Delta P_{valve}}{\Delta P_{total}}$$

Оптимальный авторитет клапана: 0.3-0.5 для стабильного управления. Низкий авторитет (<0.25) вызывает нестабильное управление.

## Последовательности управления и стратегии

### Управление системой VAV

**Одноzone VAV с переоборудованием:**

1. **Режим охлаждения:** Расход воздуха увеличивается от минимума к максимуму
2. **Мертвая зона:** Расход воздуха на минимуме
3. **Режим отопления:** Модули клапана переоборудования (расход воздуха остается на минимуме)

Расчет расхода воздуха в зоне:

$$CFM_{zone} = \frac{Q_{sensible}}{1.08 \times (T_{supply} - T_{zone})}$$

Где:
- $Q_{sensible}$ = чувствительная охлаждающая нагрузка (Btu/h)
- $T_{supply}$ = температура воздуха подачи (°F)
- $T_{zone}$ = температура зоны (°F)

**Переустановка статического давления:**

Снижение уставки статического давления вентилятора подачи когда заслонки VAV не полностью открыты:

- Контролировать все позиции заслонок VAV
- Если ни одна заслонка >90% открыта, снизить уставку статического давления
- Типовой диапазон: 1.0-2.5 дюйма водяного столба
- Энергосбережение: Мощность вентилятора ∝ (давление)^1.5 примерно

### Стратегии управления экономайзером

Воздушные экономайзеры используют наружный воздух для свободного охлаждения когда условия благоприятны.

**Сравнение стратегий управления:**

| Стратегия | Условие включения | Преимущества | Недостатки |
|----------|-----------------|------------|---------------|
| Фиксированный сухой термометр | OAT < 55°F | Простой, нет датчика влажности | Может вводить высокую влажность |
| Дифференциальный сухой термометр | OAT < RAT | Предотвращает нагревание наружного воздуха | Игнорирует влажность |
| Фиксированная энтальпия | $h_{oa}$ < 28 Btu/lb | Контролирует влагу | Требует расчета энтальпии |
| Дифференциальная энтальпия | $h_{oa}$ < $h_{ra}$ | Наиболее эффективный | Сложный, требует датчики |

## Архитектура системы автоматизации здания

Современные системы BAS используют распределённый интеллект с иерархическим управлением.

**Слои системы:**

1. **Слой управления:** Интерфейс оператора, графика, тренд, сигнализация
2. **Слой автоматизации:** Контроллеры здания, надзорное управление, расписание
3. **Полевой слой:** Контроллеры приложения (AHU, VAV, чиллер), локальные контуры управления
4. **Слой устройств:** Датчики, исполнительные механизмы, преобразователи частоты

### Протокол BACnet

ASHRAE Стандарт 135 определяет BACnet (Building Automation and Control Networks) как открытый, совместимый протокол.

**Объекты BACnet:**
- Аналоговый вход (AI): Датчик температуры, датчик давления
- Аналоговый выход (AO): Команда позиции клапана, команда позиции заслонки
- Двоичный вход (BI): Переключатель статуса, контакт сигнализации
- Двоичный выход (BO): Команда пуска/остановки, включения/отключения
- Аналоговое значение (AV): Рассчитанное значение, виртуальная точка
- Расписание: Управление на основе времени

**Услуги BACnet:**
- ReadProperty: Запрос текущего значения
- WriteProperty: Изменение уставки или команды
- COV (Change of Value): Автоматическое уведомление при изменении значения
- Trend Log: Хранение исторических данных

## Стратегии оптимизации энергии

**Оптимальный пуск/остановка:**

Рассчитать время пуска оборудования для достижения уставки точно при занятости:

$$t_{start} = t_{occupancy} - \frac{T_{desired} - T_{current}}{R_{heating}}$$

Где:
- $t_{start}$ = время пуска оборудования
- $R_{heating}$ = скорость нагревания (°F/час), изученная из предыдущих пусков

**Ограничение спроса:**

Отключить некритические нагрузки при приближении к порогу пикового спроса:

1. Контролировать электрический спрос здания
2. Сравнивать с целевым лимитом (например 90% контрактного спроса)
3. Отключить нагрузки по приоритету: освещение, подключенные нагрузки, отклонение ОВКВ
4. Восстановить нагрузки когда спрос снижается

---

*Эффективное управление ОВКВ преобразует механические системы в интеллектуальные, отзывчивые среды, адаптирующиеся к потребностям занятых лиц при минимизации энергопотребления и операционных затрат.*
