---
title: "Устойчивость контрольного контура"
aliases: ["Устойчивость контрольного контура"]
description: "Анализ устойчивости систем управления HVAC, включая критерии устойчивости, запасы усиления и фазы, причины колебаний, явления охоты и методы стабилизации для надежной работы."
date: 2026-01-04
weight: 3
---
Устойчивость представляет наиболее фундаментальное требование для любой системы управления. Неустойчивый контрольный контур проявляет возрастающие колебания, которые могут повредить оборудование, потратить энергию впустую и создать опасные условия. Понимание теории устойчивости позволяет инженерам разрабатывать надежные системы управления, которые сохраняют устойчивую работу несмотря на вариации параметров системы, возмущения и условия эксплуатации. Надлежащие запасы устойчивости обеспечивают надежную работу во всем диапазоне эксплуатации системы.

## Основы устойчивости

Линейная система устойчива, если её реакция на ограниченный входной сигнал остаётся ограниченной во все времена. Для систем управления HVAC это означает, что управляемая переменная должна в конечном итоге стабилизироваться на определенном значении после возмущений или изменений задания, а не колебаться бесконечно и не расходиться.

Характеристическое уравнение определяет устойчивость замкнутого контура. Для системы управления с обратной связью с передаточной функцией разомкнутого контура $G(s)H(s)$, передаточная функция замкнутого контура имеет вид:

$$\frac{Y(s)}{R(s)} = \frac{G(s)}{1 + G(s)H(s)}$$

Характеристическое уравнение приравнивает знаменатель к нулю:

$$1 + G(s)H(s) = 0$$

Корни этого уравнения, называемые полюсами замкнутого контура, определяют устойчивость. Если все полюсы имеют отрицательные вещественные части, система устойчива. Любой полюс с положительной вещественной частью производит экспоненциально растущие реакции, указывая на неустойчивость. Полюсы на мнимой оси производят устойчивые колебания без роста или затухания, представляя граничную устойчивость.

## Критерий устойчивости Рауса-Гурвица

Критерий Рауса-Гурвица определяет устойчивость без явного нахождения корней характеристического уравнения. Этот алгебраический метод проверяет, лежат ли все корни в левой половине комплексной плоскости, исследуя коэффициенты характеристического полинома.

Для характеристического уравнения:

$$a_n s^n + a_{n-1} s^{n-1} + ... + a_1 s + a_0 = 0$$

Матрица Рауса упорядочивает коэффициенты в строках, при этом последующие строки вычисляются из двух строк выше. Количество перемен знака в первом столбце равно количеству корней в правой полуплоскости. Отсутствие перемен знака указывает на устойчивость.

Для характеристического уравнения третьего порядка $s^3 + a_2 s^2 + a_1 s + a_0 = 0$ условия устойчивости упрощаются до:

- Все коэффициенты положительны: $a_0, a_1, a_2 > 0$
- Условие перекрестного умножения: $a_1 a_2 > a_0$

Эти простые алгебраические тесты обеспечивают быструю проверку устойчивости без расчетов нахождения корней.

## Запасы усиления и фазы

Запас усиления и запас фазы количественно определяют, насколько близко устойчивая система работает к неустойчивости, обеспечивая практические меры надежности. Эти запасы указывают на то, насколько может увеличиться усиление контура или сколько дополнительного фазового отставания может выдержать система перед нестабильностью.

Запас усиления (GM) измеряет коэффициент, на который может увеличиться усиление контура перед возникновением неустойчивости. Он оценивается на частоте пересечения фазы $\omega_{pc}$, где фаза разомкнутого контура равна -180°:

$$GM = \frac{1}{|G(j\omega_{pc})H(j\omega_{pc})|}$$

Запас усиления обычно выражается в децибелах:

$$GM_{dB} = -20 \log_{10}|G(j\omega_{pc})H(j\omega_{pc})|$$

Запас усиления 6-12 дБ обеспечивает адекватную надежность для большинства приложений HVAC. Более низкие запасы рискуют неустойчивостью из-за вариаций параметров или нелинейностей.

Запас фазы (PM) измеряет дополнительное фазовое отставание на частоте пересечения усиления $\omega_{gc}$, где амплитуда усиления разомкнутого контура равна единице:

$$PM = 180° + \angle G(j\omega_{gc})H(j\omega_{gc})$$

Запасы фазы 30-60° обеспечивают адекватное демпфирование и качество переходного процесса. Запасы фазы ниже 30° производят чрезмерный выброс и звон. Запасы фазы выше 60° указывают на консервативную настройку с вялым откликом.

## Критерий устойчивости Найквиста

Критерий Найквиста обеспечивает графический тест устойчивости, используя частотную характеристику разомкнутого контура. Постройте $G(j\omega)H(j\omega)$ в комплексной плоскости для $\omega$ от 0 до $\infty$. Система устойчива, если график Найквиста не охватывает точку -1+j0.

Расстояние от графика до критической точки -1 указывает на запасы устойчивости. Ближайший подход определяет минимальные запасы усиления и фазы. График, проходящий через -1, указывает на граничную устойчивость с устойчивыми колебаниями.

Для большинства систем HVAC без полюсов в правой полуплоскости в $G(s)H(s)$ упрощенный критерий Найквиста гласит: система устойчива, если график Найквиста остается справа от критической точки -1 при обходе графика в направлении возрастания частоты.

## Колебания и охота

Колебательное поведение проявляется как периодические колебания управляемой переменной вокруг задания. Колебания с малой амплитудой указывают на граничную устойчивость с недостаточным демпфированием. Возрастающие колебания сигнализируют о неустойчивости, требующей немедленных корректирующих действий.

Охота относится к непрерывному циклированию управляемой переменной и положения исполнительного механизма. Распространенные причины в системах HVAC включают:

- Чрезмерное интегральное усиление, производящее фазовое отставание
- Недостаточное пропорциональное усиление, снижающее демпфирование
- Мертвое время от задержек транспорта или медленных датчиков
- Гистерезис и трение клапана или заслонки
- Взаимодействие между каскадными контурами управления
- Нелинейные характеристики исполнительного механизма
- Предельный цикл от элементов управления включения-выключения

Диагностика охоты требует исследования трендовых данных как управляемой переменной, так и выхода контроллера. Если оба колеблются на одной частоте, проблема заключается в настройке управления или динамике системы. Если исполнительный механизм колеблется, а управляемая переменная показывает небольшие колебания, подозревайте механические проблемы или плохие характеристики клапана/заслонки.

## Метод геометрического места корней

График геометрического места корней показывает, как расположения полюсов замкнутого контура изменяются в зависимости от усиления контура. Начиная с полюсов разомкнутого контура при нулевом усилении, локус отслеживает пути к нулям разомкнутого контура (или бесконечности) по мере увеличения усиления до бесконечности. Этот графический метод выявляет диапазон усилений, производящих устойчивую работу и характеристики демпфирования при различных значениях усиления.

Для системы с единичной обратной связью с передаточной функцией прямого пути $KG(s)$ полюсы замкнутого контура удовлетворяют:

$$1 + KG(s) = 0$$

Геометрическое место корней следует правилам, основанным на количестве и расположении полюсов и нулей разомкнутого контура. Ключевые правила включают:

- Сегменты локуса существуют на вещественной оси слева от нечетного количества вещественных полюсов и нулей
- Сегменты локуса отходят от полюсов под углами, определяемыми другими полюсами и нулями
- Асимптоты стремятся к углам $\pm 180°/(n-m)$, где $n$ — количество полюсов, а $m$ — количество нулей

Графики геометрического места корней немедленно показывают, привод ли к неустойчивости увеличение усиления в конечном итоге и какой коэффициент демпфирования получается при определенных значениях усиления.

## Условная устойчивость

Некоторые системы проявляют условную устойчивость, при которой они устойчивы только в пределах определенного диапазона усилений контура. Ниже минимального усиления или выше максимального усиления система становится неустойчивой. Это необычное поведение обычно вызывается системами с тремя или более лагами в каскаде.

Системы HVAC с каскадным управлением или несколькими тепловыми емкостями в серии могут проявлять условную устойчивость. Внутренний контур должен быть настроен первым с достаточным усилением для обеспечения быстрого отклика. Внешний контур затем работает на объединенной динамике, которая может быть устойчивой только при промежуточных усилениях.

Условная устойчивость создает практические проблемы, потому что вариации усиления от нелинейностей, изменений параметров или ручной настройки могут неожиданно дестабилизировать систему. Проектирование должно избегать условно устойчивых конфигураций, когда это возможно.

## Предельные циклы

Предельные циклы представляют устойчивые колебания с постоянной амплитудой, которые сохраняются бесконечно долго. В отличие от колебаний линейной системы, которые растут или затухают, предельные циклы сохраняют постоянную амплитуду благодаря нелинейностям, которые ограничивают рост. Система устойчива в том смысле, что колебания не растут без ограничений, но никогда не стабилизируется в стационарном состоянии.

Распространенные источники предельных циклов в системах управления HVAC включают:

- Элементы управления включения-выключения, такие как двухпозиционные заслонки
- Мертвые полосы и гистерезис в датчиках или исполнительных механизмах
- Трение и стяние клапана и заслонки, требующие конечной силы для инициирования движения
- Пределы насыщения на ход исполнительного механизма
- Реле или алгоритмы управления "всё или ничего"

Анализ функции описания расширяет методы частотной характеристики на системы с нелинейностями, прогнозируя амплитуду и частоту предельного цикла. Для простых нелинейностей анализ устойчивости происходит аналогично линейным системам, используя функцию описания как эквивалентное усиление.

Устранение предельных циклов требует устранения основной нелинейности. Сокращение мертвых полос, улучшение характеристик трения исполнительного механизма или реализация алгоритмов управления против трения могут минимизировать колебания.

## Методы стабилизации

Несколько подходов улучшают запасы устойчивости для граничных или плохо демпфированных систем:

**Дифференциальное управление** добавляет фазовое ведение вблизи частоты пересечения, повышая запас фазы. Коэффициент дифференциального усиления должен быть ограничен, чтобы избежать чрезмерного усиления шума. Фильтрация производной сохраняет преимущества устойчивости, снижая высокочастотную чувствительность.

**Каскадное управление** изолирует быстрые внутренние контуры от медленных внешних контуров, улучшая отклонение возмущений и уменьшая эффективный лаг, видимый внешним контроллером. Надлежащая последовательность настройки (сначала настройте внутренний контур, затем внешний) обеспечивает устойчивость.

**Компенсация с опережением** снижает величину возмущений, поступающих в контур обратной связи, позволяя более плотное управление обратной связью без неустойчивости. Опережение не влияет на устойчивость замкнутого контура, но позволяет более агрессивную настройку обратной связи.

**Компенсация отставания** снижает усиление на высоких частотах, сохраняя усиление на низких частотах и точность по постоянному току. Этот консервативный подход обеспечивает устойчивость за счет более медленного отклика.

**Компенсация ведущего-отстающего** объединяет фазовое ведение вблизи пересечения для устойчивости с отставанием на высоких частотах для ослабления шума. Этот сбалансированный подход часто обеспечивает оптимальную производительность.

**Планирование усиления** изменяет параметры контроллера на основе условий эксплуатации, сохраняя согласованную производительность и устойчивость во всех широких диапазонах эксплуатации. Различные наборы усилений применяются при различных нагрузках, наружных температурах или конфигурациях системы.

## Практические соображения устойчивости HVAC

Управление давлением подачи VAV часто сталкивается с проблемами устойчивости. Когда боксы дросселируются при легких нагрузках, кривая системы становится более крутой, эффективно увеличивая усиление контура. Сброс статического давления на основе спроса коробок предотвращает чрезмерное давление и улучшает устойчивость.

Управление температурой охлажденной воды может охотиться, если клапан имеет плохую авторитет или контрольный контур реагирует на смешанную выходную температуру воды из стратифицированных резервуаров. Надлежащее расположение датчика и правильный размер клапана обеспечивают согласованное усиление во всем диапазоне эксплуатации.

Управление температурой в зоне с лучистым отоплением требует очень консервативной настройки из-за больших тепловых постоянных времени и потенциала больших выбросов. Интегральные постоянные времени 20-30 минут предотвращают колебания, приспосабливаясь к медленной динамике процесса.

Управление заслонкой экономайзера должно учитывать нелинейную связь между положением заслонки и потоком воздуха. Заслонки с противоположными лопастями обеспечивают более линейные характеристики, чем заслонки с параллельными лопастями. Надлежащий диапазон пружины исполнительного механизма предотвращает плавание заслонок в промежуточных положениях.

Понимание и применение теории устойчивости преобразует проектирование системы управления от метода проб и ошибок к систематической инженерии. Надлежащие запасы устойчивости обеспечивают надежную работу несмотря на неизбежные вариации параметров системы и условий эксплуатации.
