---
title: "Характеристики регулирующих клапанов и заслонок"
aliases: ["Характеристики регулирующих клапанов и заслонок"]
description: "Анализ характеристик регулирующих клапанов и заслонок, включая линейные, равнопроцентные и быстро открывающиеся типы, авторитет клапана, установленные характеристики и выбор привода для приложений HVAC."
date: 2026-01-04
weight: 5
---
Регулирующие клапаны и заслонки преобразуют выходные сигналы контроллера в изменения потока, регулирующие процессы HVAC. Связь между положением привода и результирующим потоком фундаментально влияет на качество управления, стабильность и энергоэффективность. Понимание внутренних и установленных характеристик, авторитета клапана и правильного выбора привода позволяет инженерам проектировать системы управления, которые поддерживают стабильную работу во всем диапазоне эксплуатации.

## Внутренние характеристики клапанов

Внутренние характеристики клапанов описывают связь между положением штока клапана и коэффициентом потока при постоянном перепаде давления. Производители испытывают клапаны при фиксированном дифференциальном давлении, создавая идеализированные кривые, которые определяют фундаментальное поведение клапана.

**Линейная характеристика:** Поток изменяется пропорционально положению штока. Равные приращения хода клапана производят равные приращения потока:

$$\frac{Q}{Q_{max}} = \frac{x}{x_{max}}$$

Где $Q$ представляет поток, $Q_{max}$ — максимальный поток при полностью открытом положении, $x$ — положение штока и $x_{max}$ — полный ход. Линейный клапан при открытии на 50% пропускает 50% максимального потока. Эта характеристика подходит для приложений, требующих постоянной чувствительности управления во всем диапазоне эксплуатации.

**Равнопроцентная характеристика:** Каждое равное приращение хода клапана производит процентное изменение потока, пропорциональное потоку в начале этого приращения. Связь потока следует уравнению:

$$\frac{Q}{Q_{max}} = R^{(x/x_{max} - 1)}$$

Где $R$ представляет пропускную способность, обычно от 25 до 50 для регулирующих клапанов. При 50% хода равнопроцентный клапан с пропускной способностью 50 пропускает только 14% максимального потока ($50^{-0.5} = 0.14$). Эта характеристика обеспечивает точное управление при низких потоках и грубое управление при высоких потоках, компенсируя нелинейную связь между потоком и теплопередачей во многих приложениях HVAC.

**Быстро открывающаяся характеристика:** Максимальное изменение потока происходит вблизи закрытого положения. Клапан обеспечивает большую часть своей пропускной способности в первых 25-30% хода:

$$\frac{Q}{Q_{max}} \approx \sqrt{\frac{x}{x_{max}}}$$

Быстро открывающиеся клапаны подходят для включения-выключения или приложений, требующих быстрого начального ответа. Они обеспечивают плохое модулирующее управление из-за чрезмерной чувствительности вблизи закрытого положения и минимального управления при высоких потоках.

**Модифицированные характеристики:** Некоторые клапаны объединяют линейное и равнопроцентное поведение, обеспечивая приблизительно равнопроцентную характеристику при низких потоках и переходя к линейной при высоких потоках. Эти модифицированные характеристики оптимизируют управление для конкретных приложений.

## Установленные характеристики клапанов

Установленные характеристики описывают фактическое поведение потока, когда клапан работает в реальной системе, где перепад давления изменяется с потоком. Сопротивление системы потребляет часть доступного давления, делая установленные характеристики значительно отличающимися от внутренних характеристик.

При увеличении потока перепад давления на компонентах системы (трубы, катушки, фитинги) увеличивается пропорционально квадрату потока. Давление, доступное для клапана, уменьшается, снижая эффективность клапана при высоких потоках. Линейный клапан проявляет равнопроцентное поведение при установке в систему с высоким сопротивлением. Равнопроцентный клапан становится более линейным.

Авторитет клапана количественно определяет это отклонение:

$$N = \frac{\Delta P_{valve,rated}}{\Delta P_{valve,rated} + \Delta P_{system,rated}}$$

Где $\Delta P_{valve,rated}$ представляет перепад давления на клапане при расчетном потоке с полностью открытым клапаном, а $\Delta P_{system,rated}$ представляет перепад давления через все остальные компоненты системы при расчетном потоке.

Авторитет клапана варьируется от 0 до 1. Высокий авторитет (N > 0.5) указывает на то, что установленная характеристика тесно соответствует внутренней характеристике. Низкий авторитет (N < 0.25) производит серьезные искажения, с маргинальным управлением при высоких потоках и чрезмерной чувствительностью при низких потоках.

## Авторитет клапана и качество управления

Надлежащий авторитет клапана обеспечивает постоянный коэффициент усиления контура управления во всем диапазоне эксплуатации. Низкий авторитет создает нелинейное усиление, дестабилизируя управление или производя вялый ответ в зависимости от условий эксплуатации.

Для линейного клапана с авторитетом N установленная характеристика приблизительно равна:

$$\frac{Q}{Q_{max}} \approx \frac{x/x_{max}}{N + (1-N)(x/x_{max})}$$

При 50% положения клапана с авторитетом N = 0.5 установленный поток составляет 67% максимума вместо внутренних 50%. При авторитете N = 0.25 установленный поток увеличивается до 80%, что демонстрирует серьезное сжатие диапазона управления.

Равнопроцентные клапаны требуют меньший авторитет, чем линейные клапаны, для поддержания приемлемых установленных характеристик. Авторитет 0.25-0.35 обычно достаточен для равнопроцентных клапанов, в то время как линейные клапаны требуют 0.5 или выше. Это объясняет, почему равнопроцентные клапаны преобладают в приложениях HVAC, где достижение высокого авторитета затруднено из-за перепада давления на катушках.

Достижение надлежащего авторитета требует:

- Выбора клапанов с более низким $C_v$ (более высокий перепад давления при расчетном потоке)
- Использования регулирующих клапанов, независимых от давления, с встроенными регуляторами дифференциального давления
- Проектирования систем с более низкими перепадами давления компонентов
- Принятия штрафа по энергии из-за более высокой мощности насоса для поддержания перепада давления на клапане

Экономический компромисс балансирует первоначальную стоимость (более крупные трубы, компоненты с низким перепадом давления) против эксплуатационной стоимости (более высокая мощность насоса) и требований по качеству управления.

## Характеристики заслонок

Характеристики потока заслонок принципиально отличаются от характеристик клапанов из-за сжимаемости воздуха и широкого варьирования перепада давления с потоком. Связь между положением заслонки и расходом воздуха зависит от конфигурации лопасти, геометрии воздуховода и сопротивления системы.

**Противоположные заслонки:** Соседние лопасти вращаются в противоположных направлениях, создавая более линейную характеристику потока. При промежуточных положениях проход потока сохраняет относительно равномерное ограничение по высоте заслонки. Противоположные заслонки обеспечивают лучшее управление, чем параллельные конструкции:

$$\frac{Q}{Q_{max}} \approx \left(\frac{x}{x_{max}}\right)^{0.8}$$

Эта приблизительная связь справедлива для типичных скоростей в воздуховодах и конструкций заслонок, хотя фактические характеристики варьируются в зависимости от количества лопастей, качества уплотнения и числа Рейнольдса.

**Параллельные заслонки:** Все лопасти вращаются в одном направлении, создавая предпочтительные каналы потока при промежуточных положениях. Поток увеличивается быстро в первых 30-40% хода, затем приближается к максимуму асимптотически:

$$\frac{Q}{Q_{max}} \approx 1 - \exp\left(-3\frac{x}{x_{max}}\right)$$

Параллельные заслонки подходят для изоляционного обслуживания, где герметичное перекрытие важнее, чем модулирующее управление. Их плохие характеристики управления при промежуточных положениях делают их непригодными для приложений, требующих точной модуляции потока.

**Авторитет заслонки:** Аналогично клапанам, авторитет заслонки сравнивает перепад давления на заслонке с общим перепадом давления в системе. Заслонки с низким авторитетом обеспечивают минимальное управление, особенно при высоких потоках, где большая часть доступного давления рассеивается в воздуховодах и оборудовании.

Заслонки наружного воздуха в системах экономайзера часто имеют плохой авторитет, потому что сопротивление воздуховода и жалюзи превышает доступное давление для управления. Противоположная конструкция и увеличенные заслонки смягчают это ограничение, но не могут полностью его устранить.

## Типы приводов и их характеристики

**Электрические модулирующие приводы:** Управляют положением клапана или заслонки на основе аналоговых сигналов управления (0-10 В постоянного тока, 4-20 мА или 0-135 Ом). Внутренние сервомеханизмы сравнивают требуемое положение с фактическим положением, измеренным потенциометром или кодировщиком, регулируя привод двигателя для устранения ошибки положения.

Время хода варьируется от 30 секунд до нескольких минут в зависимости от размера привода и номинального крутящего момента. Более быстрые приводы быстрее реагируют на сигналы управления, но стоят дороже и могут создавать механическое напряжение на клапане или заслонке. Надлежащее время хода балансирует требования управления против механических соображений.

Электрические приводы обеспечивают точное, повторяемое позиционирование с типичной точностью ±1-2% от полного диапазона. Они требуют электроснабжения постоянно и могут не иметь отказоустойчивости, если не оснащены резервной батареей или механизмом возврата пружины.

**Пневматические модулирующие приводы:** Используют сжатый воздух (обычно диапазон сигнала 20-103 кПа) для позиционирования диафрагмы или поршня против пружины. Приводы с возвратом пружины отказывают в предопределенное положение при отказе воздуха, обеспечивая встроенную отказоустойчивость, критичную для безопасности и защиты оборудования.

Пневматические приводы реагируют медленнее, чем электрические приводы, из-за сжимаемости воздуха и ограничений устройства вывода контроллера. Время отклика 1-3 минуты является типичным. Эта более медленная реакция подходит для многих приложений HVAC, где тепловые или потоковые процессы имеют большие постоянные времени.

Прямо действующие пневматические приводы расширяются при увеличении давления воздуха. Реверсивные приводы сжимаются при увеличении давления. Правильный выбор обеспечивает отказоустойчивое положение, соответствующее требованиям безопасности — клапаны отопления часто отказывают закрытыми, в то время как клапаны охлаждения могут отказывать открытыми или модулировать в среднее положение.

**Двухпозиционные приводы:** Обеспечивают только полностью открытое или полностью закрытое положения без промежуточной модуляции. Эти приводы подходят для включения-выключения управления, где промежуточные положения бесполезны. Двухпозиционные электрические приводы обычно завершают полный ход за 15-60 секунд. Пневматические двухпозиционные приводы работают за 30-90 секунд в зависимости от емкости воздуха и размера клапана.

## Выбор и расчет размеров приводов

Крутящий момент или усилие привода должны превышать максимальную силу, необходимую для перемещения клапана или заслонки в худших условиях. Для клапанов перепад давления при перекрытии создает максимальную силу. Для заслонок высокоскоростной воздух создает аэродинамические силы на лопастях.

**Приводы клапанов:** Рассчитайте требуемое усилие из:

$$F = \frac{\pi d^2 \Delta P_{max}}{4}$$

Где $d$ — диаметр затвора клапана и $\Delta P_{max}$ — максимальный ожидаемый перепад давления. Включите коэффициент безопасности 1.25-1.5 для учета трения упаковки и старения. Выберите привод с номинальным усилием, превышающим это значение.

**Приводы заслонок:** Производители указывают требуемый крутящий момент на основе размера заслонки, количества лопастей и максимальной скорости воздуха. Типичные спецификации предусматривают крутящий момент в футо-фунтах на квадратный фут площади заслонки при расчетной скорости. Умножьте это значение на площадь заслонки и применить коэффициент безопасности 1.25.

Перегруженные приводы обеспечивают запас прочности при неожиданных условиях, но стоят дороже и могут производить чрезмерный износ из-за более высоких сил закрытия. Недостаточно мощные приводы не полностью перемещают клапан или заслонку, ухудшая качество управления и потенциально создавая угрозу безопасности.

## Выбор отказоустойчивого положения

Отказоустойчивое положение определяет положение клапана или заслонки при потере мощности или сигналов управления. Правильный выбор предотвращает повреждение оборудования, поддерживает безопасность и ограничивает дискомфорт во время отказов.

**Клапаны отопления:** Обычно отказывают закрытыми, чтобы предотвратить перегрев, повреждение от замерзания из-за разрыва нагревательных катушек или потери энергии. Приводы с возвратом пружины с пружинами, рассчитанными на закрытие клапана при отказе воздуха или мощности, обеспечивают надежное отказоустойчивое закрытие.

**Клапаны охлаждения:** Могут отказывать открытыми, закрытыми или в среднем положении в зависимости от приложения. В критичных приложениях охлаждения (центры обработки данных, технологическое охлаждение), отказоустойчивое открытие поддерживает некоторое охлаждение во время отказов управления. При комфортном охлаждении отказоустойчивое закрытие предотвращает потерю энергии. Некоторые системы отказывают в среднем положении, обеспечивая частичную производительность.

**Заслонки наружного воздуха:** Обычно отказывают закрытыми, чтобы предотвратить инфильтрацию во время перебоев в питании и минимизировать нагрузку отопления или охлаждения во время отказа управления экономайзером. Однако коды безопасности жизни могут требовать отказоустойчивого открытия для эвакуации дыма или обеспечения минимальной вентиляции.

**Заслонки возвратного воздуха:** Координируют с заслонками наружного воздуха для поддержания общего расхода воздуха. Если наружный воздух отказывает закрытым, возвратный воздух должен отказывать открытым (если они не находятся на одном валу).

Логика отказоустойчивости должна рассматривать всю систему, включая насосы, вентиляторы и другие регулирующие клапаны. Комплексный анализ режимов отказов выявляет потенциальные опасности и устанавливает надлежащие отказоустойчивые положения для всех управляемых устройств.

## Пропускная способность и пропускная способность модуляции

Пропускная способность определяет отношение максимального к минимальному управляемому потоку. Клапан с пропускной способностью 50:1 может модулировать поток от 2% до 100% максимальной пропускной способности с приемлемой точностью. Ниже минимального управляемого потока клапан проявляет чрезмерную чувствительность или плохую повторяемость.

Равнопроцентные клапаны обеспечивают превосходную пропускную способность по сравнению с линейными клапанами. Экспоненциальная характеристика поддерживает разумную чувствительность управления даже при очень низких потоках. Линейные клапаны теряют чувствительность при низких потоках, поскольку небольшие изменения положения производят минимальное изменение потока.

Приложения, требующие широкой модуляции (100:1 или больше), могут нуждаться в увеличенных равнопроцентных клапанах или специальных характеризованных клапанах. Системы VAV, например, должны модулировать от расчетного расхода воздуха вниз до минимальных требований вентиляции, часто требуя модуляции 10:1 или больше.

Неправильный выбор размера клапана, который производит чрезмерную пропускную способность (клапан намного больше необходимого), создает низкий авторитет и плохие установленные характеристики. Оптимальный размер клапана балансирует надлежащую пропускную способность против поддержания разумного авторитета и установленных характеристик.

Понимание характеристик клапанов и заслонок позволяет правильный выбор, расчет размеров и установку для обеспечения стабильного, точного управления во всем диапазоне эксплуатации. Это знание преобразует проектирование системы управления из метода проб и ошибок в систематическое инженерное решение на основе фундаментальных принципов.
