---
title: "Характеристики регулирования заслонок"
aliases: ["Характеристики регулирования заслонок"]
description: "Детальный анализ характеристик потока через заслонки, конфигурации лопастей в перекрестном и параллельном расположении, авторитет заслонки, классы утечек, подбор приводов и оптимизация производительности управления для систем распределения воздуха HVAC."
date: 2026-01-04
weight: 6
---
Заслонки регулируют поток воздуха в воздуховодах HVAC путем переменного ограничения проходного сечения. Связь между положением лопастей заслонки и результирующим потоком воздуха демонстрирует сильную нелинейность, которая принципиально влияет на производительность системы управления. Понимание различий между конфигурациями лопастей, влияния авторитета заслонки и надлежащего подбора приводов позволяет инженерам достичь стабильного и точного управления потоком воздуха во всем диапазоне эксплуатации.

## Конфигурация лопастей в перекрестном расположении

Заслонки с лопастями в перекрестном расположении используют соседние лопасти, вращающиеся в противоположных направлениях. Когда заслонка открывается из закрытого положения, все лопасти вращаются синхронно, создавая относительно равномерные отверстия по всей высоте заслонки. Такое геометрическое расположение обеспечивает более линейные характеристики потока по сравнению с параллельным расположением лопастей.

Поток через заслонку с перекрестным расположением в промежуточных положениях приблизительно описывается формулой:

$$\frac{Q}{Q_{max}} \approx \left(\frac{\theta}{\theta_{max}}\right)^n$$

где $\theta$ представляет угол наклона лопасти, $\theta_{max}$ — полностью открытый угол (обычно 80–90°), а $n$ находится в диапазоне от 0,7 до 1,0 в зависимости от количества лопастей, соотношения сторон и деталей установки. Характеристика, близкая к линейной ($n \approx 0,8–0,9$), обеспечивает относительно постоянную чувствительность управления во всем диапазоне модуляции.

При 50% вращении лопастей заслонки с перекрестным расположением обычно пропускают 40–50% максимального потока воздуха. Такое поведение резко контрастирует с параллельным расположением лопастей и позволяет выполнить более предсказуемую настройку контура управления. Коэффициент усиления контроллера остается относительно постоянным при модуляции заслонки от минимального до максимального положения.

Заслонки с перекрестным расположением подходят для приложений, требующих точной модуляции потока, включая:

- управление потоком воздуха в клапане VAV
- управление экономайзером наружного воздуха
- управление байпасной заслонкой в системах с постоянным объемом
- любое приложение, где заслонка должна часто модулировать

Улучшенные характеристики управления оправдывают немного более высокую стоимость и механическую сложность по сравнению с параллельным расположением лопастей.

## Конфигурация лопастей в параллельном расположении

Заслонки с параллельным расположением лопастей вращают все лопасти в одном направлении, создавая принципиально другую картину потока. Когда заслонка открывается из закрытого положения, поток изначально концентрируется через проходы между лопастями около одного края. Это создает предпочтительные потоковые каналы вместо равномерного распределения.

Характеристика потока демонстрирует сильную нелинейность:

$$\frac{Q}{Q_{max}} \approx 1 - \exp\left(-k\frac{\theta}{\theta_{max}}\right)$$

где $k$ обычно находится в диапазоне от 2,5 до 4,0. Это экспоненциальное соотношение создает быстрое увеличение потока в первых 30–40% вращения лопасти с минимальным дополнительным увеличением потока на более высоких позициях.

При 25% вращении лопастей заслонки с параллельным расположением могут пропускать 60–70% максимального потока воздуха. При 50% вращении поток достигает 85–90% максимума. Эта экстремальная нелинейность создает серьезные проблемы управления — чрезмерная чувствительность вблизи закрытого положения и минимальная авторитет управления при высоких потоках.

Неудовлетворительные характеристики модуляции ограничивают заслонки с параллельным расположением следующим применением:

- функция изоляции, когда промежуточные положения не используются
- предохранительные заслонки, которые должны полностью открываться при аварийных условиях
- приложения, где герметичное перекрытие важнее качества модуляции
- двухпозиционное управление, когда командуются только полностью открытые или полностью закрытые положения

Попытка использования заслонок с параллельным расположением для модулирующего управления приводит к охоте, плохому отслеживанию уставки и потенциальной нестабильности. Контроллер не может быть настроен для приемлемой производительности во всем диапазоне из-за драматических колебаний коэффициента усиления.

## Основы авторитета заслонки

Авторитет заслонки количественно оценивает, какая часть общей потери давления в системе происходит на заслонке при условиях проектирования. Авторитет определяет, насколько установленная характеристика потока соответствует собственной характеристике, измеренной в лабораторных условиях.

Авторитет определяется как:

$$A = \frac{\Delta P_{damper,open}}{\Delta P_{damper,open} + \Delta P_{system}}$$

где $\Delta P_{damper,open}$ представляет потерю давления через полностью открытую заслонку при расчетном потоке, а $\Delta P_{system}$ представляет потерю давления через все остальные компоненты (воздуховоды, теплообменники, фильтры, решетки) при расчетном потоке.

Высокий авторитет (A > 0,5) указывает, что заслонка доминирует в системном сопротивлении. Установленная характеристика близко соответствует собственной характеристике. Низкий авторитет (A < 0,25) означает, что сопротивление воздуховодов и оборудования подавляет управляющую способность заслонки, серьезно ухудшая установленные характеристики.

Для заслонки с перекрестным расположением с авторитетом A установленная характеристика потока деградирует из почти линейной собственной характеристики. При низком авторитете даже заслонки с перекрестным расположением проявляют быстрое открытие, характерное для параллельного расположения. Достижение авторитета 0,3–0,5 поддерживает разумное качество управления.

## Влияние авторитета на производительность управления

Низкий авторитет заслонки создает множественные проблемы управления, которые не могут быть полностью скомпенсированы никакой настройкой контроллера. Вариация нелинейного коэффициента усиления дестабилизирует контур управления или обеспечивает вялый отклик в зависимости от условий эксплуатации.

Рассмотрим заслонку с перекрестным расположением с собственной характеристикой потока $Q/Q_{max} = (\theta/\theta_{max})^{0,8}$. С авторитетом A = 0,5 установленная характеристика остается достаточно линейной. С авторитетом A = 0,2 установленная характеристика становится:

$$\frac{Q}{Q_{max}} \approx \left(\frac{\theta}{\theta_{max}}\right)^{0,3}$$

Это серьезное искажение обеспечивает 50% максимального потока при только 15% вращении лопасти. Заслонка имеет минимальную управляющую способность выше 30–40% вращения, создавая ограниченный эффективный диапазон управления.

Коэффициент усиления контура управления варьируется в 10 раз и более во всем диапазоне эксплуатации для заслонок с низким авторитетом. При низких потоках, где заслонка работает вблизи закрытого положения, малые движения лопасти создают большие изменения потока (высокое усиление). При высоких потоках, где заслонка работает вблизи открытого положения, движения лопасти создают минимальные изменения потока (низкое усиление).

Настройка контроллера для стабильной работы при высоком усилении (низкий поток) обеспечивает вялый отклик при низком усилении (высокий поток). Настройка для хорошего отклика при высоком потоке создает охоту или нестабильность при низком потоке. Ни один набор параметров PID не обеспечивает приемлемую производительность во всем диапазоне.

## Достижение адекватного авторитета заслонки

Несколько стратегий проектирования улучшают авторитет заслонки в воздуховодах:

**Увеличенное статическое давление вентилятора:** Более высокое статическое давление вентилятора увеличивает давление, доступное для управления заслонкой. Однако это тратит энергию при всех условиях эксплуатации для улучшения управления при некоторых условиях. Энергетические затраты обычно перевешивают выгоды управления, кроме критических приложений.

**Сниженное сопротивление системы:** Более крупные воздуховоды, меньше фитингов и теплообменники с низким перепадом давления снижают потерю давления компонентов системы, увеличивая долю, доступную для заслонки. Этот подход улучшает как качество управления, так и энергетическую эффективность, но увеличивает первоначальную стоимость.

**Увеличенные заслонки:** Заслонки, размер которых больше воздуховода, снижают полностью открытую потерю давления, требуя заслонке закрываться дальше для достижения расчетного потока. Это фактически увеличивает авторитет путем уменьшения числителя в уравнении авторитета. Однако чрезмерное увеличение создает проблемы установки и плохое перекрытие.

**Конструкция с перекрестным расположением:** Хотя непосредственно не изменяет авторитет, заслонки с перекрестным расположением лучше переносят низкий авторитет, чем параллельное расположение. Авторитет 0,25–0,35 может быть достаточен для приемлемого управления с перекрестным расположением.

**Клапаны VAV с независимостью давления:** Интегрированные датчики давления и логика управления поддерживают постоянный поток независимо от колебаний давления в воздуховоде. Этот подход фактически устанавливает авторитет блока путем измерения и компенсации колебаний давления.

Экономический оптимум уравновешивает первоначальную стоимость (более крупные воздуховоды, заслонки более высокого качества) с операционной стоимостью (энергия вентилятора) и требованиями к производительности управления.

## Утечка заслонки и герметичное перекрытие

Утечка через закрытые заслонки тратит энергию и ухудшает управление, когда заслонка должна обеспечивать изоляцию. Стандарт AMCA 500-D определяет классы утечек заслонок на основе скорости утечки при установленных перепадах давления:

- **Класс I (промышленный):** до 40 CFM (67,6 м³/ч) на квадратный фут при 10 см вод. ст.
- **Класс II (стандартный):** до 10 CFM (16,9 м³/ч) на квадратный фут при 10 см вод. ст.
- **Класс III (низкая утечка):** до 4 CFM (6,8 м³/ч) на квадратный фут при 10 см вод. ст.
- **Класс IV (минимальная утечка):** менее 4 CFM (6,8 м³/ч) на квадратный фут при 15 см вод. ст.

Заслонки с параллельным расположением обычно достигают более герметичного перекрытия, чем заслонки с перекрестным расположением, благодаря уплотнению лопасть-лопасть по всей поверхности заслонки. Заслонки с перекрестным расположением требуют периметральных уплотнений и прокладок для минимизации утечки вокруг краев лопастей.

Для заслонок экономайзера наружного воздуха минимальный класс утечки (класс III или IV) предотвращает неконтролируемую инфильтрацию в отопительный и охладительный сезоны, когда экономайзер закрывается. Энергетический штраф за утечку может превысить дополнительную стоимость заслонок более высокого качества.

Для заслонок изоляции зон в системах VAV умеренная утечка (класс II) обычно достаточна, так как помещение поддерживает небольшое давление в неиспользуемые периоды. Более герметичное перекрытие обеспечивает минимальную выгоду при более высокой стоимости.

## Подбор приводов для заслонок

Приводы заслонок должны обеспечивать достаточный крутящий момент для преодоления аэродинамических сил на лопастях плюс механическое трение в рычажном механизме и подшипниках. Недостаточно мощные приводы не полностью поворачивают заслонку, ухудшая управление и потенциально создавая угрозы безопасности.

Производители указывают требуемый крутящий момент привода на основе:

$$T = k \cdot A_{damper} \cdot V_{max}^2$$

где $k$ — константа геометрии лопасти (обычно 0,01–0,03 для перекрестного расположения, 0,02–0,05 для параллельного расположения), $A_{damper}$ — площадь заслонки в квадратных метрах, и $V_{max}$ — максимальная фронтальная скорость в м/с.

Для заслонки 0,61 м × 0,61 м (0,37 м²) с перекрестным расположением и максимальной скоростью 10 м/с:

$$T = 0,02 \times 0,37 \times (10)^2 = 0,74 \text{ Н·м}$$

Обычно применяется следующая форма:

$$T = k \cdot A_{damper} \text{ Н·м}$$

где $k$ находится в диапазоне от 1,7 до 5,4 Н·м/м² в зависимости от количества лопастей, скорости и конфигурации. Для заслонки 0,37 м² с $k = 2,7$ Н·м/м²:

$$T = 2,7 \times 0,37 = 1,0 \text{ Н·м}$$

Включая коэффициент безопасности 25%, требуемый крутящий момент составляет 1,25 Н·м. Выберите привод, рассчитанный как минимум на это значение.

Электрические приводы обеспечивают диапазон крутящего момента от 0,75 Н·м для малых заслонок до 27 Н·м и более для больших заслонок оборудования. Пневматические приводы охватывают аналогичные диапазоны, используя различные размеры диафрагм или поршней.

## Эффекты геометрии рычажного механизма

Геометрия рычажного механизма заслонки влияет на связь между ходом привода и вращением лопасти. Кривошипные рычажные механизмы обеспечивают неравномерное вращение на ход привода, создавая дополнительную нелинейность сверх собственных характеристик лопастей.

Простой кривошип с длиной стержня $L$ и радиусом кривошипа $r$ обеспечивает вращение лопасти:

$$\theta = \arcsin\left(\frac{x}{L}\right)$$

где $x$ — линейное смещение привода. Это соотношение создает большее вращение на единицу хода вблизи центрального положения, чем вблизи крайних положений.

Рычажные механизмы типа «колокол» и оптимизированная геометрия могут линеаризировать это соотношение, делая угол лопасти пропорциональным положению привода. Это улучшает установленные характеристики путем удаления одного источника нелинейности из контура управления.

Для приложений модулирующего управления указывайте комбинации заслонок и приводов, разработанные для линейного позиционирования. Проверьте, что геометрия рычажного механизма не вводит дополнительное искажение сверх собственных характеристик лопастей.

## Заслонки многосекционные

Большие отверстия воздуховодов могут требовать многосекционные заслонки с независимыми секциями лопастей. Каждая секция работает полунезависимо, с механическими рычажными механизмами, пытающимися синхронизировать положения лопастей.

Распределение потока между секциями варьируется с положением заслонки из-за незначительных различий в углах лопастей и эффективности уплотнения. Это создает дополнительную нелинейность потока, выходящую за рамки поведения односекционной заслонки. Совокупная характеристика потока может проявлять прерывистости или нерегулярности, отсутствующие в лабораторных тестах отдельных секций.

Для критичных приложений управления указывайте заслонки с прецизионными рычажными механизмами и полевой регулировкой синхронизации для минимизации вариаций между секциями. Проведите комиссионирование многосекционных заслонок путем проверки равномерных положений лопастей во всех секциях в промежуточных положениях.

## Компенсация алгоритма управления

Хотя надлежащий выбор и размер заслонки должны минимизировать нелинейность, некоторые приложения должны работать с существующими установками, проявляющими неудовлетворительные характеристики. Планирование коэффициента усиления может частично компенсировать путем настройки параметров контроллера на основе положения заслонки.

Разделите диапазон заслонки на зоны (например, 0–25%, 25–75%, 75–100%) с различными коэффициентами усиления PID для каждой зоны. Используйте более высокие коэффициенты при высоких потоках, где чувствительность заслонки низкая, и более низкие коэффициенты при низких потоках, где чувствительность высокая. Этот подход не может полностью устранить нелинейность, но улучшает производительность по сравнению с однокоэффициентной настройкой.

Нелинейная компенсация может линеаризировать установленную характеристику путем применения функции характеризации между выходом контроллера и командой привода. Для заслонки с известной нелинейной характеристикой обратная функция, применяемая к выходу контроллера, обеспечивает линейный установленный поток в зависимости от выхода контроллера. Однако это требует точной характеризации и добавляет сложность программирования.

Понимание характеристик управления заслонками позволяет инженерам выбирать соответствующие конфигурации лопастей, устанавливать адекватный авторитет, правильно размерировать приводы и достигать стабильного управления потоком воздуха. Этот знание предотвращает распространенные проблемы, такие как охота, плохое отслеживание уставки и потраченное на комиссионирование время при попытке настройки изначально неудовлетворительных установок.
