---
title: "Частотная характеристика"
aliases: ["Частотная характеристика"]
weight: 9
description: "Анализ динамических свойств систем управления HVAC на основе откликов на синусоидальные воздействия, диаграммы Боде и Найквиста, критерии устойчивости."
---
## Обзор

Частотная характеристика — фундаментальный инструмент анализа линейных динамических систем управления, позволяющий исследовать поведение системы при воздействии синусоидальных сигналов различных частот. В контексте систем HVAC частотный анализ применяется для оценки устойчивости регуляторов температуры, влажности, расхода воздуха и давления, а также для прогнозирования колебаний технологических параметров.

В отличие от анализа переходных процессов во временной области, частотный анализ позволяет быстро оценить маржу устойчивости системы, её чувствительность к возмущениям и полосу пропускания регулятора. Этот метод широко используется в теории автоматического управления (ГОСТ 28245-89 «Системы управления. Классификация, основные параметры и характеристики») и является стандартным подходом при синтезе ПИД-регуляторов в системах климатизации.

## Физические принципы и математические основы

Частотная характеристика системы с передаточной функцией $W(s)$ получается путём подстановки $s = j\omega$ (где $j$ — мнимая единица, $\omega = 2\pi f$ — угловая частота в рад/с, $f$ — частота в Гц):

$$W(j\omega) = A(\omega) e^{j\varphi(\omega)}$$

где $A(\omega)$ — коэффициент усиления по амплитуде (безразмерный или в дБ), $\varphi(\omega)$ — фаза (в градусах или радианах).

При воздействии синусоидального входного сигнала $u(t) = U_0 \sin(\omega t)$ на линейную стационарную систему выходной сигнал в установившемся режиме имеет вид:

$$y(t) = Y_0 \sin(\omega t + \varphi(\omega)) = A(\omega) \cdot U_0 \sin(\omega t + \varphi(\omega))$$

Амплитуда выходного сигнала:
$$Y_0 = A(\omega) \cdot U_0$$

Сдвиг фазы $\varphi(\omega)$ характеризует отставание (отрицательное значение) или опережение (положительное значение) выхода относительно входа.

## Представление на диаграммах Боде

Логарифмическая амплитудно-частотная характеристика (ЛАЧХ) строится в координатах $20 \lg A(\omega)$ (в дБ) от $\lg \omega$ (в рад/с) или $\lg f$ (в Гц). Использование логарифмической шкалы позволяет компактно представить широкий диапазон частот и амплитуд.

Логарифмическая фазо-частотная характеристика (ЛФЧХ) показывает зависимость фазового сдвига $\varphi(\omega)$ (в градусах) от частоты в логарифмической шкале.

**Пример:** для апериодического звена первого порядка $W(s) = \frac{K}{T s + 1}$ (где $K$ — коэффициент усиления, $T$ — постоянная времени в секундах) имеем:

$$A(\omega) = \frac{K}{\sqrt{1 + (T\omega)^2}}, \quad \varphi(\omega) = -\arctan(T\omega)$$

На диаграмме Боде эта характеристика представляется двумя кривыми:
- ЛАЧХ: горизонтальная линия при низких частотах (до сопрягающей частоты $\omega_c = 1/T$), затем спад с наклоном −20 дБ/декаду
- ЛФЧХ: плавный спад от 0° до −90° с характерным изломом в окрестности $\omega_c$

## Диаграмма Найквиста и критерий устойчивости

Диаграмма Найквиста (годограф) представляет годограф комплексной частотной характеристики разомкнутой системы $W(j\omega)$ в комплексной плоскости (действительная часть Re по оси абсцисс, мнимая часть Im по оси ординат) при изменении $\omega$ от 0 до $+\infty$.

**Критерий устойчивости Найквиста:** замкнутая система с обратной связью устойчива, если годограф разомкнутой системы $W(j\omega)$ охватывает точку $(-1, 0j)$ в отрицательном (против часовой стрелки) направлении ровно $n$ раз, где $n$ — число полюсов в правой половине s-плоскости разомкнутой системы.

Для устойчивых разомкнутых систем (все полюсы в левой полуплоскости, $n = 0$) условие упрощается: годограф **не должен охватывать** точку $(-1, 0j)$.

## Запасы устойчивости: запас по усилению и фазе

**Запас по усилению (Gain Margin, GM):**
$$GM = -20 \lg|W(j\omega_{\varphi=180°})|$$

где $\omega_{\varphi=180°}$ — частота, при которой фаза системы достигает −180°. Типичное рекомендуемое значение: $GM \geq 6$ дБ (или коэффициент $\geq 2$).

**Запас по фазе (Phase Margin, PM):**
$$PM = 180° + \varphi(j\omega_{|A|=1})$$

где $\omega_{|A|=1}$ — частота среза (crossover frequency), при которой амплитуда $|W(j\omega)| = 1$ (0 дБ). Типичное рекомендуемое значение: $PM \geq 45°$ для достаточного качества переходных процессов.

## Применение в системах HVAC

### Регулирование температуры

При проектировании пропорционально-интегрально-дифференциального (ПИД) регулятора для контура «датчик температуры воздуха — исполнительный механизм (заслонка, клапан)» частотный анализ позволяет:

1. Выбрать полосу пропускания регулятора (−3 дБ), обычно 0,01–0,1 Гц для жилых и офисных помещений (постоянная времени помещения составляет 50–100 с)
2. Гарантировать запас по фазе PM ≥ 45° для исключения автоколебаний при изменении тепловой нагрузки
3. Определить минимальный период дискретизации датчика (Nyquist theorem): $f_s \geq 2 f_{\text{max}}$, где $f_{\text{max}}$ — максимальная частота интереса

### Регулирование давления в воздуховодах

Системы VAV (Variable Air Volume) содержат быстрые динамические компоненты: моторизованные заслонки, датчики давления, поскольку акустическое запаздывание в воздуховодах мало. Полоса пропускания таких регуляторов обычно 0,1–1 Гц. Требуемый PM ≥ 30° для обеспечения минимальных колебаний расхода.

### Регулирование влажности

Системы осушения/увлажнения имеют большие постоянные времени (200–500 с) из-за инерции влагоёмких материалов ограждений. Полоса пропускания регулятора снижается до 0,001–0,01 Гц; используются интегральные регуляторы (I-action) для исключения статической ошибки.

## Стандарты и нормативы

- **ГОСТ 28245-89** — Системы управления. Классификация и основные параметры
- **ГОСТ 22520-85** — Системы управления автоматические. Методы испытаний устойчивости
- **ASHRAE Guideline 36-21** — High-Performance Sequencing Control of HVAC Systems (содержит требования к частотному анализу для энергоэффективных систем)
- **ISO 7730** — Эргономика тепловой среды (косвенно определяет требования к колебаниям температуры, связанные с частотным поведением регуляторов)

## Практические рекомендации

| Параметр | Типовой диапазон | Единицы |
|----------|-----------------|--------|
| Запас по фазе (PM) | 30–60 | градусы |
| Запас по усилению (GM) | 6–12 | дБ |
| Полоса пропускания (−3 дБ): регулирование температуры | 0,01–0,1 | Гц |
| Полоса пропускания: давление в воздуховодах | 0,1–1 | Гц |
| Полоса пропускания: влажность | 0,001–0,01 | Гц |
| Период дискретизации датчиков | 1–10 | с |

При синтезе регуляторов рекомендуется использовать программное обеспечение для построения диаграмм Боде и Найквиста (MATLAB, Scilab, Python с библиотекой scipy.signal). Эмпирическое правило: увеличение коэффициента усиления K ПИД-регулятора на 20 % обычно снижает PM на 5–10°.
