---
title: "PID-регулирование детально"
aliases: ["PID-регулирование детально"]
description: "Глубокий анализ алгоритмов пропорционально-интегрально-дифференциального регулирования для приложений HVAC, включая математическую формулировку, режимы управления, методы настройки и рекомендации по реализации."
date: 2026-01-04
weight: 10
---
Пропорционально-интегрально-дифференциальное (PID) регулирование представляет наиболее распространенный алгоритм в системах управления HVAC, обеспечивая универсальную схему, балансирующую чувствительность, точность и стабильность. PID-регулятор объединяет три взаимодополняющих управляющих воздействия, каждое из которых обращается к различным аспектам динамического поведения системы. Понимание индивидуальных вкладов и взаимодействий этих членов позволяет эффективно настраивать и устранять неисправности контуров управления HVAC.

## Математическая формулировка

Алгоритм PID-регулирования непрерывного времени вычисляет выход регулятора как:

$$u(t) = K_p e(t) + K_i \int_0^t e(\tau) d\tau + K_d \frac{de(t)}{dt}$$

Где $u(t)$ представляет выход регулятора, $e(t)$ – ошибка управления, $K_p$ – пропорциональный коэффициент, $K_i$ – интегральный коэффициент и $K_d$ – дифференциальный коэффициент. Каждый член вносит четкий вклад в общее управляющее воздействие.

Альтернативные формулировки выражают тот же алгоритм, используя различные наборы параметров. Форма с временными постоянными записывается как:

$$u(t) = K_p \left[ e(t) + \frac{1}{T_i} \int_0^t e(\tau) d\tau + T_d \frac{de(t)}{dt} \right]$$

Где $T_i$ представляет интегральную временную постоянную (или время переустановки) и $T_d$ представляет дифференциальную временную постоянную (или время скорости). Соотношение между формами следует: $K_i = K_p / T_i$ и $K_d = K_p T_d$.

Цифровые регуляторы реализуют дискретные версии времени, используя выборки значений ошибок:

$$u_n = K_p e_n + K_i \Delta t \sum_{k=0}^n e_k + K_d \frac{e_n - e_{n-1}}{\Delta t}$$

Где индекс $n$ обозначает текущую выборку, $\Delta t$ представляет интервал выборки, интеграл аппроксимируется как сумма, а производная становится разностным отношением.

## Пропорциональное управляющее воздействие

Пропорциональный член создает выход, прямо пропорциональный величине текущей ошибки. Когда ошибка возрастает, пропорциональное воздействие возрастает пропорционально. Когда ошибка убывает, выход убывает пропорционально. Этот немедленный отклик на изменения ошибки обеспечивает основное управляющее воздействие.

Пропорциональный коэффициент $K_p$ определяет силу пропорционального воздействия. Более высокие коэффициенты производят большие изменения выхода для той же ошибки, что приводит к более агрессивному управлению. Более низкие коэффициенты производят более мягкие отклики, которые могут быть более стабильными, но медленнее.

Диапазон дросселирования или пропорциональная полоса количественно определяет диапазон ошибок, который приводит выход регулятора от минимума к максимуму. Для регулятора с выходным диапазоном 0–100% и пропорциональным коэффициентом $K_p = 5$ %/°C, диапазон дросселирования равен $100\% / 5 = 20°C$. Ошибка ±10°C приводит выход на полный диапазон.

Регулирование только пропорциональностью имеет фундаментальное ограничение: смещение установившегося режима. Регулятор требует ненулевой ошибки для поддержания ненулевого выхода. Если процесс требует 60% открытия клапана для поддержания задания, пропорциональный регулятор должен работать с постоянной ошибкой $60\% / K_p$. Это смещение объясняет, почему чистое пропорциональное регулирование редко появляется в регулировании температуры воздуха на выходе HVAC, хотя оно находит применение в процессах, где приемлемы малые смещения.

## Интегральное управляющее воздействие

Интегральный член накапливает ошибку с течением времени, постоянно увеличиваясь или уменьшаясь в зависимости от знака ошибки. Даже малые стойкие ошибки в конечном итоге производят большие интегральные вклады, приводя управляемую переменную к заданию. Это накопление ошибки устраняет смещение установившегося режима, основное ограничение регулирования только пропорциональностью.

Интегральный коэффициент $K_i$ определяет, с какой скоростью накапливается интегральный член. Более высокие интегральные коэффициенты вызывают более быстрое накопление, устраняя смещение быстрее, но рискуя перерегулированием и колебаниями. Более низкие интегральные коэффициенты накапливаются медленно, обеспечивая стабильность, но позволяя продолжительные отклонения.

Интегральный windup (интегральная насыщенность) происходит, когда интегральный член накапливается до больших значений в периоды, когда исполнительный механизм насыщается на своих пределах. Когда условия меняются и исполнительный механизм снова может реагировать, большое накопленное интегральное значение вызывает чрезмерное перерегулирование. Механизмы защиты от интегральной насыщенности предотвращают или ограничивают накопление интеграла при насыщении выхода, улучшая производительность во время запуска, останова и больших возмущений.

Интегральная временная постоянная $T_i$ (время переустановки) представляет время, необходимое для интегрального воздействия, чтобы дублировать вклад пропорционального воздействия. Меньшие временные постоянные производят более быструю интеграцию, а большие временные постоянные замедляют интеграцию. Типичные приложения HVAC используют интегральные временные постоянные от 1 до 20 минут в зависимости от динамики процесса.

## Дифференциальное управляющее воздействие

Дифференциальный член реагирует на скорость изменения ошибки, а не на величину ошибки. Когда ошибка быстро увеличивается, дифференциальное воздействие обеспечивает дополнительный выход для противодействия изменению. Когда ошибка приближается к заданию, дифференциальный член снижает выход, чтобы предотвратить перерегулирование. Это предсказательное воздействие улучшает стабильность и позволяет использовать более агрессивные пропорциональные и интегральные коэффициенты.

Дифференциальный коэффициент $K_d$ определяет силу дифференциального воздействия. Более высокие дифференциальные коэффициенты обеспечивают более сильное демпфирование колебаний и более быстрое затухание. Чрезмерный дифференциальный коэффициент усиливает шум измерения, потенциально вызывая нестабильное поведение регулятора.

Дифференциальное воздействие работает со скоростью изменения ошибки, делая его чувствительным к внезапным изменениям задания, которые создают мгновенные бесконечные производные. Для предотвращения дифференциального скачка многие реализации вычисляют производную измеренной переменной, а не ошибки:

$$u(t) = K_p e(t) + K_i \int_0^t e(\tau) d\tau - K_d \frac{dy(t)}{dt}$$

Это изменение устраняет дифференциальный скачок при изменениях задания, сохраняя дифференциальный отклик на возмущения, влияющие на измеренную переменную.

Дифференциальная фильтрация снижает чувствительность к шуму, применяя фильтр первого порядка к дифференциальному члену. Отфильтрованная производная сглаживает быстрые колебания, сохраняя отклик на действительные изменения тренда. Временная постоянная фильтра обычно варьируется от одной десятой до одной пятой дифференциальной временной постоянной.

## Комбинации режимов управления

PI-регулирование объединяет пропорциональное и интегральное воздействия, обеспечивая наиболее распространенную конфигурацию в приложениях HVAC. Пропорциональный член обеспечивает немедленный отклик, в то время как интегральный член устраняет смещение. Эта комбинация подходит для большинства контуров регулирования температуры, давления и потока с умеренной динамикой и приемлемыми уровнями шума.

PD-регулирование объединяет пропорциональное и дифференциальное воздействия без интегральных членов. Эта конфигурация обеспечивает быстрый отклик с хорошим демпфированием, но принимает смещение установившегося режима. PD-регулирование подходит для регулирования уровня или позиции, где смещение приемлемо или где внешняя интеграция существует по своей природе.

PID-регулирование объединяет все три члена, предлагая максимальную гибкость. Дифференциальный член позволяет использовать более агрессивные пропорциональные и интегральные коэффициенты, чем только PI-регулирование, улучшая скорость отклика и отклонение возмущений. Однако чувствительность дифференциального воздействия к шуму требует осторожной реализации и может быть неуместна для зашумленных измерений.

P-регулирование применяет только пропорциональное воздействие, принимая смещение установившегося режима. Этот простой подход подходит для приложений с внутренней интеграцией или где приемлемы малые смещения. Управление позиционированием и некоторые приложения регулирования потока успешно используют P-регулирование.

## Практические рекомендации по реализации

Ограничения выхода регулятора ограничивают управляемую переменную в пределах диапазонов физического исполнительного механизма. Регулирующий клапан работает между полностью закрытым (0%) и полностью открытым (100%). Выход регулятора должен быть ограничен в этих пределах, предотвращая невозможные значения команды. Когда выход насыщается на пределах, контур управления работает в разомкнутом цикле до тех пор, пока условия не изменятся, чтобы вернуть выход в нормальный диапазон.

Плавная передача обеспечивает гладкие переходы при переключении между автоматическим и ручным режимами управления. Без плавной передачи переключение с ручного на автоматическое может вызвать внезапные изменения выхода, если ручной выход отличается от автоматического расчета. Правильная реализация инициализирует интегральный член, чтобы соответствовать текущему выходу, предотвращая прерывистые скачки.

Ограничение скорости изменения выхода ограничивает, насколько быстро может измениться выход регулятора, защищая исполнительные механизмы и процессы от чрезмерных скоростей изменения. Хотя ограничение скорости улучшает механическую надежность, оно снижает производительность управления, ограничивая способность регулятора реагировать быстро. Ограничения скорости должны быть установлены настолько свободно, насколько позволяют механические ограничения.

Мертвые зоны определяют области вокруг задания, где регулятор не производит изменения выхода. Малые мертвые зоны снижают износ исполнительного механизма от постоянного поиска без значительного снижения качества управления. Однако чрезмерные мертвые зоны создают большие отклонения и более медленное отклонение возмущений.

## Взаимодействия параметров настройки

Три PID-коэффициента взаимодействуют сложным образом, влияя на общую производительность системы. Увеличение пропорционального коэффициента ускоряет отклик, но снижает запасы стабильности и увеличивает смещение установившегося режима для P-регулирования. Добавление интегрального воздействия устраняет смещение, но может дестабилизировать контур, если интегральный коэффициент слишком высок. Дифференциальное воздействие стабилизирует контур и позволяет использовать более высокие пропорциональные и интегральные коэффициенты.

Типичные последовательности настройки корректируют параметры итеративно. Начиная с нулевых интегральных и дифференциальных коэффициентов, увеличивайте пропорциональный коэффициент до тех пор, пока отклик не будет демонстрировать легкие колебания. Снизьте пропорциональный коэффициент на 30–50% для запаса. Постепенно добавляйте интегральное воздействие до исчезновения смещения без чрезмерного перерегулирования. Если колебания сохраняются, снизьте интегральный коэффициент или увеличьте пропорциональную полосу. Наконец, добавьте дифференциальное воздействие, если необходимо улучшить демпфирование и позволить более агрессивную настройку.

Оптимальный баланс зависит от приоритетов приложения. Регулирование температуры подчеркивает стабильность и комфорт перед быстрым откликом. Регулирование давления в напорных воздуховодах требует быстрого отклика, чтобы предотвратить чрезмерные колебания давления. Регулирование потока балансирует скорость отклика против износа клапана.

## Примеры приложений HVAC

Регулирование температуры воздуха на выходе обычно использует PI-регулирование с умеренными коэффициентами. Тепловая инерция катушки и воздуховодов обеспечивает некоторое естественное демпфирование. Интегральные временные постоянные 5–10 минут подходят для типичной динамики блока обработки воздуха. Дифференциальное воздействие редко необходимо из-за медленного теплового отклика и потенциального шума от турбулентности воздуха.

Регулирование статического давления в VAV-системах применяет PI-регулирование с более быстрым откликом, чем регулирование температуры. Динамика давления реагирует быстрее, чем тепловые процессы, требуя более быстрого интегрального воздействия. Интегральные временные постоянные 1–3 минуты предотвращают чрезмерные колебания давления, избегая колебаний.

Регулирование клапана охлажденной воды на охлаждающих катушках применяет PI- или PID-регулирование. Дифференциальный член может улучшить отклик на быстрые изменения нагрузки, одновременно демпфируя поиск. Однако дифференциальный коэффициент должен оставаться умеренным, чтобы избежать усиления шума от турбулентного потока воды и колебаний датчика температуры.

Регулирование температуры зоны в терминальных установках работает с PI-регулированием, настроенным консервативно. Комфорт занимающих помещение отдает приоритет стабильности перед быстрым отслеживанием задания. Интегральные временные постоянные 10–20 минут обеспечивают постепенную регулировку без колебаний. Медленная настройка также соответствует длинным тепловым постоянным времени строительных пространств.
