---
title: "Методы настройки ПИД-регуляторов"
aliases: ["Методы настройки ПИД-регуляторов"]
weight: 4
description: "Практические методы определения коэффициентов P, I, D ПИД-контроллеров для систем HVAC: Зиглера—Николса, релейная обратная связь, оптимизация по критериям качества."
---
## Обзор

Настройка параметров ПИД-регулятора (коэффициентов $K_P$, $K_I$, $K_D$) является критической задачей при проектировании систем автоматизации HVAC. От правильного выбора этих коэффициентов зависит стабильность работы системы, скорость отклика, точность поддержания заданного значения (уставки) и энергоэффективность.

В системах кондиционирования воздуха ПИД-регуляторы используются для управления температурой помещения, влажностью, давлением воздуховодов, расходом теплоносителя в контурах отопления и охлаждения. Неправильная настройка приводит к колебаниям температуры (±2…3 °C вместо допустимых ±0,5 °C), замерзанию или перегреву батарей, избыточному расходу энергии.

Существует множество методик настройки — от эмпирических (Зиглера—Николса) до современных алгоритмических (IMC, релейная обратная связь). Выбор метода зависит от характера объекта управления, требуемого качества регулирования, наличия инструментального обеспечения.

## Физические основы и критерии качества

Качество переходного процесса оценивается по совокупности показателей:

- **Перерегулирование** $\sigma$: максимальное отклонение в % от установившегося значения. Для HVAC допускается 5…15 %.
- **Время установления** $t_s$: время достижения значения в полосе ±2 % от уставки. Типично 300…600 с для температурных контуров.
- **Статическая ошибка** $e_{\infty}$: разность между уставкой и установившимся значением (должна быть 0).
- **Интегральные критерии**:
  - IAE (Integral Absolute Error): $J_{IAE} = \int_0^{\infty} |e(t)| \, dt$
  - ISE (Integral Squared Error): $J_{ISE} = \int_0^{\infty} e^2(t) \, dt$
  - ITAE (Integral Time-weighted Absolute Error): $J_{ITAE} = \int_0^{\infty} t \cdot |e(t)| \, dt$

Выбор критерия определяет характер регулирования: ISE минимизирует общую энергию ошибки, ITAE штрафует длительные отклонения, IAE обеспечивает компромисс.

## Метод Зиглера—Николса

**Классический метод релейной обратной связи** (реле на основе критерия устойчивости):

1. Исключите интегральную и дифференциальную составляющие ($K_I = 0$, $K_D = 0$).
2. Постепенно увеличивайте $K_P$ до достижения **предельного коэффициента усиления** $K_{cr}$ (граница устойчивости), при котором система переходит в режим незатухающих колебаний.
3. Измерьте **период колебаний** $T_{cr}$.
4. Рассчитайте коэффициенты по таблице Зиглера—Николса:

| Тип | $K_P$ | $K_I$ | $K_D$ |
|-----|-------|-------|-------|
| P | $0{,}5 K_{cr}$ | — | — |
| PI | $0{,}45 K_{cr}$ | $1{,}2 K_P / T_{cr}$ | — |
| PID | $0{,}6 K_{cr}$ | $2 K_P / T_{cr}$ | $0{,}125 K_P \cdot T_{cr}$ |

**Пример:** Для системы отопления с $K_{cr} = 2$ кПа/(°C), $T_{cr} = 120$ с:
- $K_P = 0{,}6 \times 2 = 1{,}2$ кПа/°C
- $K_I = 2 \times 1{,}2 / 120 = 0{,}02$ кПа/(°C·с)
- $K_D = 0{,}125 \times 1{,}2 \times 120 = 18$ кПа·с/°C

**Преимущества:** простота, не требует модели системы.
**Недостатки:** часто даёт перерегулирование 20…30 %, требует экспериментального определения критических параметров.

## Метод коэффициента затухания 1/4

Модификация Зиглера—Николса для уменьшения перерегулирования. Коэффициенты подбираются так, чтобы каждое следующее перерегулирование было в 4 раза меньше предыдущего:

$$\sigma_n = \frac{\sigma_{n-1}}{4}$$

Это достигается снижением исходных коэффициентов Зиглера—Николса на 20…30 %:

- $K_P^{adj} = 0{,}7 K_P$
- $K_I^{adj} = 0{,}8 K_I$
- $K_D^{adj} = 1{,}0 K_D$

Такая настройка особенно полезна для HVAC, где колебания температуры недопустимы.

## Метод Коэна—Куна

Применяется для объектов с характеристикой «апериодическое звено 1-го порядка плюс запаздывание» (типично для тепловых систем):

$$G(s) = \frac{K}{(1 + \tau s)} e^{-\theta s}$$

где $K$ — статический коэффициент, $\tau$ — постоянная времени, $\theta$ — запаздывание.

**Процедура определения параметров:**

1. Подайте ступенчатое возмущение на входе системы.
2. Из кривой разгона определите:
   - $K = \Delta y / \Delta u$ (установившееся изменение выхода к входу)
   - $\theta$ = время появления реакции на выходе
   - $\tau$ = время, в течение которого выход достигает 63{,}2 % от финального значения (отсчитано от начала реакции)

**Коэффициенты ПИД:**

$$K_P = \frac{\tau}{K(\theta + 0{,}3\tau)}$$

$$K_I = \frac{K_P}{\theta + 0{,}3\tau}$$

$$K_D = K_P \cdot \theta$$

**Пример:** Контур отопления помещения: $K = 0{,}3$ °C/% открытия клапана, $\theta = 20$ с, $\tau = 180$ с:
- $K_P = 180 / (0{,}3 \times 20 + 0{,}09) \approx 590$ %/°C
- Нормированное: $K_P = 5{,}9$ %/°C (т. е. 5{,}9 % открытия клапана на 1 °C рассогласования)

## Метод внутренней модели (IMC)

Современный аналитический метод, основанный на инверсии модели объекта. Требует знания передаточной функции $G(s)$.

**Суть метода:**

$$G_c(s) = \frac{1}{G(s)} \cdot \frac{1}{1 + \lambda s}$$

где $\lambda$ — параметр фильтра (времяконстанта), определяющий компромисс между быстродействием и робастностью.

Для типового апериодического объекта с запаздыванием:

$$K_P = \frac{\tau}{K(\theta + \lambda)}$$

$$K_I = \frac{K_P}{\theta + \lambda}$$

$$K_D = K_P \cdot \theta$$

**Выбор $\lambda$:** обычно $\lambda = (2…5) \times \theta$. Меньшие значения → быстрее, но менее устойчиво; большие → медленнее, но стабильнее.

## Метод релейной обратной связи

Автоматизированный метод, используемый в самонастраивающихся регуляторах (self-tuning, adaptive):

1. Система работает в режиме реле с гистерезисом: $u = \pm u_{max}$ в зависимости от знака ошибки.
2. Реле возбуждает предельные колебания объекта.
3. По амплитуде и периоду колебаний определяются $K_{cr}$ и $T_{cr}$ (без необходимости ручного увеличения $K_P$).
4. Рассчитываются коэффициенты по Зиглеру—Николсу или другой методике.

**Преимущества:**
- Полностью автоматизирован.
- Работает без предварительной модели.
- Используется в современных PLC и микроконтроллерах.

**Недостатки:** создаёт кратковременные колебания в системе (неприемлемо для критичных приложений).

## Критерии минимума интегральной ошибки

### IAE (Integral Absolute Error)

Минимизирует сумму абсолютных отклонений:

$$J_{IAE} = \int_0^{\infty} |e(t)| \, dt \to min$$

**Таблицы коэффициентов для ступенчатого возмущения** (объект типа K/(Ts+1)·e^{−θs}):

| Тип | Выражение |
|-----|-----------|
| P | $K_P = 0{,}98 / (K \cdot r)$ где $r = \theta/\tau$ |
| PI | $K_P = 0{,}68 / (K \cdot r)$; $T_I = \tau / (0{,}40 + 0{,}005 r)$ |
| PID | Таблицы Cohen–Coon или численная оптимизация |

### ISE (Integral Squared Error)

Штрафует большие ошибки сильнее:

$$J_{ISE} = \int_0^{\infty} e^2(t) \, dt \to min$$

Даёт более агрессивное управление, часто с большим перерегулированием (15…25 %).

### ITAE (Integral Time-weighted Absolute Error)

Штрафует длительные ошибки:

$$J_{ITAE} = \int_0^{\infty} t \cdot |e(t)| \, dt \to min$$

**Наиболее рекомендуется для HVAC**, так как обеспечивает минимальную продолжительность переходного процесса при приемлемом перерегулировании (5…10 %).

## Применение в системах HVAC

### Контуры температуры помещения

Типичные параметры объекта: $\tau = 300…600$ с (тепловая инертность), $\theta = 30…60$ с (транспортное запаздывание в системе воздуховодов).

**Рекомендуемая настройка:** IMC или ITAE критерий, $\lambda = 60…120$ с.

### Контуры давления в воздуховодах

Быстрые системы: $\tau = 10…30$ с, $\theta = 2…5$ с.

**Рекомендуемая настройка:** метод Коэна—Куна с повышенным коэффициентом затухания (1/4 или 1/8).

### Контуры влажности

Медленные системы: $\tau = 600…1800$ с, $\theta = 30…120$ с.

**Рекомендуемая настройка:** PI-регулятор (без производной, т. к. шумы датчиков), ITAE критерий.

## Стандарты и нормативы

- **ASHRAE 36–2021** (*Standard for High-Performance Seismic Design of Non-structural Components, Systems and Equipment in Buildings*): содержит рекомендации по критериям качества регулирования для систем HVAC.
- **ASHRAE Guideline 13–21** (*Energy Efficiency and Indoor Environmental Quality Performance of Buildings*): нормы точности поддержания температуры (±0{,}5…1 °C).
- **ISO 7730** (*Ergonomics of the thermal environment*): требования к стабильности микроклимата.
- **EN 12098-3** (*Control devices with sensors — Electronic control devices for heating boilers*): стандарты для контроллеров отопления.
- **СП 60.13330.2016** (*Отопление, вентиляция и кондиционирование воздуха. Актуализированная редакция СНиП 41-01-2003*): российские требования по точности и качеству регулирования.

## Практические рекомендации

### Типовые диапазоны параметров

| Параметр системы | Рекомендуемая методика | $K_P$ (примерный диапазон) | $T_I$ (с) | $T_D$ (с) |
|------------------|----------------------|---------------------------|-----------|----------|
| Температура помещения | IMC, ITAE | 0{,}5…2 %/°C | 300…600 | 30…60 |
| Давление воздухозаборника | Z-N 1/4 | 1…5 мА/Па | 20…60 | 5…15 |
| Температура подающей воды | Коэн—Кун | 2…10 %/°C | 60…180 | 10…30 |
| Влажность помещения | PI (без D) | 0{,}2…1 %/% RH | 600…1200 | — |

### Ошибки и рекомендации

1. **Не игнорируйте запаздывание.** Даже 20 с запаздывания может нарушить устойчивость, если не учтено в расчётах.

2. **Начните с консервативных значений.** Используйте коэффициент затухания 1/4 или 1/8 от базовых значений Зиглера—Николса.

3. **Проверьте на помехах.** Шумы датчиков (±0{,}2…0{,}5 °C) вызывают "дрожание" исполнительных механизмов. Если наблюдается, снизьте $K_D$ или добавьте фильтр низких частот.

4. **Используйте гистерезис.** Для пневматических клапанов с люфтом используйте полосу нечувствительности ±0{,}2…0{,}5 °C.

5. **Документируйте настройку.** Сохраняйте значения $K_P$, $K_I$, $K_D$, дату настройки, условия (наружная температура, нагрузка здания). Это облегчит балансировку и наладку в будущем.

6. **Периодически переналаживайте.** Износ датчиков, дрейф нуля — причины необходимости ежегодной коррекции параметров.

## Выбор программного инструмента

Для численной оптимизации коэффициентов по критерию ITAE, ISE используются:

- **MATLAB/Simulink**: функция `pidtune()`, позволяет синтезировать ПИД по целевой полосе пропускания и запасу устойчивости.
- **Python** с библиотеками `scipy.optimize` и `control`: кастомная оптимизация под конкретный объект.
- **Встроенные алгоритмы в PLC** (Siemens S7-1200/1500, Allen-Bradley, Beckhoff): автоматическая релейная настройка при запуске.
- **Специализированное ПО**: EASYCONTROL (Eurotherm), ProfiTrace (Endress+Hauser) — позволяют снимать кривые разгона и рассчитывать коэффициенты.

**Полевая настройка:** используйте осциллограф или регистратор данных для записи переходных процессов и расчёта фактических критериев качества (перерегулирование, время установления).
