---
title: "Динамика системы и переходные процессы"
aliases: ["Динамика системы и переходные процессы"]
description: "Анализ динамического поведения систем HVAC, включая реакции первого и второго порядка, постоянные времени, коэффициенты демпфирования, эффекты мертвого времени и характеристики переходных процессов."
date: 2026-01-04
weight: 11
---
Динамика системы описывает, как управляемые переменные отвечают на изменения входных сигналов, возмущений или уставок во времени. Понимание этих динамических реакций позволяет инженерам предсказывать поведение системы, проектировать надлежащие регуляторы и устанавливать реалистичные ожидания производительности. Системы HVAC демонстрируют преимущественно динамику первого и второго порядка с различными постоянными времени, мертвым временем и характеристиками демпфирования, которые принципиально ограничивают достижимую производительность управления.

## Основы системы первого порядка

Системы первого порядка представляют наиболее распространенное динамическое поведение в приложениях HVAC. Дифференциальное уравнение, управляющее реакцией первого порядка:

$$\tau \frac{dy}{dt} + y = Ku$$

Где $y$ — выходная переменная, $u$ — входной сигнал, $K$ — коэффициент усиления в установившемся состоянии, а $\tau$ — постоянная времени. Постоянная времени определяет, как быстро система реагирует на изменения входного сигнала.

Передаточная функция системы первого порядка:

$$G(s) = \frac{K}{\tau s + 1}$$

Эта простая форма характеризует многочисленные процессы HVAC, включая реакцию температуры в помещении на входной сигнал отопления, реакцию температуры воздуховода на изменения клапана и реакцию датчика на изменения измеряемой переменной.

## Переходная характеристика систем первого порядка

Переходная характеристика представляет наиболее фундаментальную характеристику динамического поведения. Для единичного входного скачка, применяемого в момент времени $t = 0$ к системе первого порядка в начальном состоянии покоя:

$$y(t) = K(1 - e^{-t/\tau})$$

Это экспоненциальное нарастание начинается с нуля и асимптотически приближается к конечному значению $K$ при стремлении времени к бесконечности. Реакция никогда математически не достигает конечное значение, но практические критерии определяют "установление" когда реакция входит в полосу допуска.

Постоянная времени $\tau$ определяет скорость реакции:

- В момент времени $t = \tau$: реакция достигает 63,2% конечного значения
- В момент времени $t = 2\tau$: реакция достигает 86,5% конечного значения
- В момент времени $t = 3\tau$: реакция достигает 95,0% конечного значения
- В момент времени $t = 4\tau$: реакция достигает 98,2% конечного значения
- В момент времени $t = 5\tau$: реакция достигает 99,3% конечного значения

Спецификации проектирования обычно определяют время установления как 3$\tau$ до 5$\tau$ в зависимости от требуемой точности. Системы управления температурой обычно используют $t_s = 4\tau$ для критериев установления 98%.

## Постоянные времени в системах HVAC

Различные компоненты и процессы HVAC демонстрируют существенно различные постоянные времени, охватывающие пять порядков величины от долей секунды до часов:

**Быстрая динамика (секунды до десятков секунд):**
- Датчики давления: 0,1–1 секунда
- Датчики температуры в потоке воздуха: 5–30 секунд
- Приводы заслонок: 10–60 секунд
- Приводы клапанов: 15–90 секунд
- Изменение температуры воздуха в воздуховоде: 20–120 секунд

**Умеренная динамика (минуты):**
- Температура воздуха, выходящего из змеевика: 1–5 минут
- Температура на выходе коробки VAV: 2–8 минут
- Температура небольшого помещения или зоны: 10–20 минут
- Температура воды в трубопроводах: 2–10 минут

**Медленная динамика (десятки минут до часов):**
- Температура большого помещения или зоны: 20–60 минут
- Реакция тепловой массы здания: 1–4 часа
- Разогрев/охлаждение чиллера или котла: 15–60 минут
- Отопление/охлаждение плиты: 2–8 часов

Эти вариации постоянных времени создают проблемы для проектирования системы управления. Регулятор температуры зоны с постоянной времени 30 минут не может эффективно управлять процессом температуры на выходе с постоянной времени 2 минуты без каскадного или другого продвинутого управления.

## Характеристики системы второго порядка

Системы второго порядка демонстрируют более сложную динамику, чем системы первого порядка, потенциально включая колебательное поведение. Стандартная передаточная функция второго порядка:

$$G(s) = \frac{K\omega_n^2}{s^2 + 2\zeta\omega_n s + \omega_n^2}$$

Где $\omega_n$ — естественная частота (рад/с) и $\zeta$ — коэффициент демпфирования (безразмерный). Естественная частота определяет частоту колебаний, а коэффициент демпфирования определяет амплитуду колебаний и скорость затухания.

Коэффициент демпфирования классифицирует поведение системы второго порядка:

- **Недодемпфированная** ($0 < \zeta < 1$): Колебательная реакция с экспоненциально затухающей амплитудой
- **Критически демпфированная** ($\zeta = 1$): Самая быстрая неколебательная реакция
- **Передемпфированная** ($\zeta > 1$): Медленная неколебательная реакция
- **Без демпфирования** ($\zeta = 0$): Устойчивые колебания без затухания (маргинальная устойчивость)

Большинство процессов HVAC по своей природе передемпфированы из-за тепловых и жидкостных емкостей. Однако системы управления могут создавать недодемпфированные замкнутые реакции при плохой настройке.

## Переходная характеристика недодемпфированной системы

Переходная характеристика недодемпфированной системы второго порядка демонстрирует характерный выброс и звон:

$$y(t) = K\left[1 - \frac{e^{-\zeta\omega_n t}}{\sqrt{1-\zeta^2}} \sin\left(\omega_n\sqrt{1-\zeta^2}\,t + \phi\right)\right]$$

Где $\phi = \arctan\left(\sqrt{1-\zeta^2}/\zeta\right)$. Эта реакция колеблется с затухшей естественной частотой $\omega_d = \omega_n\sqrt{1-\zeta^2}$ с амплитудой, экспоненциально убывающей.

Ключевые показатели производительности для недодемпфированных реакций:

**Процент выброса:**
$$PO = 100 \cdot e^{-\zeta\pi/\sqrt{1-\zeta^2}}$$

Для общих коэффициентов демпфирования:
- $\zeta = 0,3$: PO = 37%
- $\zeta = 0,5$: PO = 16%
- $\zeta = 0,707$: PO = 4,3%

**Время достижения пика** (время до первого пика):
$$t_p = \frac{\pi}{\omega_n\sqrt{1-\zeta^2}}$$

**Время установления** (критерий 2%):
$$t_s \approx \frac{4}{\zeta\omega_n}$$

Спецификации системы управления обычно нацелены на $\zeta = 0,6$ до 0,8, обеспечивая баланс между быстрой реакцией (низкое время установления) и минимальным выбросом. Управление температурой обычно предпочитает большее демпфирование ($\zeta > 0,7$) для избежания колебаний, которые беспокоят жильцов.

## Критически демпфированная и передемпфированная реакция

Критически демпфированные системы ($\zeta = 1$) обеспечивают самую быструю реакцию без выброса. Переходная характеристика:

$$y(t) = K[1 - (1 + \omega_n t)e^{-\omega_n t}]$$

Это представляет теоретический оптимум для отслеживания уставки, когда выброс неприемлем. Однако достижение точного критического демпфирования сложно на практике из-за вариаций параметров и неопределенности модели.

Передемпфированные системы ($\zeta > 1$) реагируют медленнее, чем критически демпфированные системы, без колебаний. Реакция приближается к двум каскадным лагам первого порядка с различными постоянными времени. При увеличении демпфирования реакция становится все более вялой.

Большинство тепловых процессов HVAC ведут себя как передемпфированные системы второго порядка или каскады лагов первого порядка, которые дают схожие реакции. Контурные управления могут создавать недодемпфированное поведение через чрезмерное интегральное усиление или недостаточное демпфирование.

## Эффекты мертвого времени

Мертвое время (также называемое транспортной задержкой или временной задержкой) представляет интервал между изменением входного сигнала и началом любой выходной реакции. Передаточная функция чистого мертвого времени $\theta$:

$$G_d(s) = e^{-\theta s}$$

Мертвое время принципиально ограничивает достижимую производительность управления. Никакое действие управления не может компенсировать эффекты, которые еще не проявились. Отношение мертвого времени к постоянной времени, называемое нормализованным мертвым временем, указывает на сложность управления:

$$\frac{\theta}{\tau} < 0,1$$: Легко управляемо, минимальное влияние
$$0,1 < \frac{\theta}{\tau} < 0,5$$: Умеренная сложность, требует внимания при настройке
$$\frac{\theta}{\tau} > 0,5$$: Сложно управляемо, возможна ограниченная производительность

Источники мертвого времени в системах HVAC включают:

- **Транспортная задержка:** Время для прохождения воздуха или воды через трубопроводы или воздуховоды
- **Задержка датчика:** Время отклика датчиков для обнаружения изменений переменных
- **Движение привода:** Время открытия/закрытия клапанов или заслонок
- **Мертвое время процесса:** Внутренняя задержка перед ответом процесса

Для датчика, расположенного на расстоянии 30,5 м ниже по потоку от клапана со скоростью воздушного потока 5 м/с, транспортная задержка составляет 30,5 м / 5 м/с = 6,1 секунды. Если постоянная времени змеевика составляет 2 минуты (120 секунд), нормализованное мертвое время составляет 6,1/120 = 0,051, что указывает на минимальную сложность управления.

## Время нарастания и время установления

Время нарастания измеряет, как быстро реакция достигает указанной доли конечного значения. Общие определения включают:

- **Время нарастания 10–90%:** Время от 10% до 90% конечного значения
- **Время нарастания 5–95%:** Время от 5% до 95% конечного значения
- **Время достижения 50%:** Время достижения половины конечного значения

Для системы первого порядка время нарастания 10–90% приблизительно:

$$t_r = 2,2\tau$$

Более быстрое время нарастания указывает на более отзывчивое поведение системы, но может коррелировать с увеличенным выбросом в недодемпфированных системах.

Время установления количественно определяет, когда реакция остается в полосе допуска вокруг конечного значения. Общие критерии включают полосы ±2%, ±5% и ±10%. Для систем первого порядка с критерием ±2%:

$$t_s = 4\tau$$

Для недодемпфированных систем второго порядка с критерием ±2%:

$$t_s = \frac{4}{\zeta\omega_n}$$

Меньшее демпфирование увеличивает время установления из-за колебаний, которые должны затухнуть перед входом в полосу допуска. Этот компромисс между быстрой начальной реакцией и поведением установления направляет решения по настройке регулятора.

## Системы высшего порядка

Системы с тремя или более элементами накопления энергии создают динамику третьего порядка или выше. Однако многие системы высшего порядка могут быть аппроксимированы как первый или второй порядок, если одна или две постоянные времени доминируют.

Аппроксимация доминирующей постоянной времени применяется, когда наибольшая постоянная времени превышает следующую по величине на коэффициент 3–5. Более быстрая динамика реагирует быстро по сравнению с доминирующим лагом, позволяя пренебречь ими при проектировании управления.

Например, контур управления включающий:
- Постоянная времени датчика: 10 секунд
- Постоянная времени клапана: 30 секунд
- Постоянная времени процесса: 300 секунд

Постоянная времени процесса доминирует. Динамика датчика и клапана ведут себя почти мгновенно по сравнению с тепловым процессом 300 секунд. Аппроксимация первого порядка с использованием только постоянной времени процесса обеспечивает адекватную точность для проектирования регулятора.

Когда постоянные времени имеют сравнимую величину, система не может быть сокращена до более низкого порядка. Полная модель высшего порядка должна быть рассмотрена, или система может быть аппроксимирована как второй порядок с эквивалентными параметрами, подогнанными для соответствия реакции.

## Ступенчатая реакция

Ступенчатая реакция характеризует, как системы отслеживают непрерывно меняющиеся входные сигналы. Для системы первого порядка с входным сигналом пилы $u(t) = at$:

$$y(t) = Ka(t - \tau + \tau e^{-t/\tau})$$

В установившемся состоянии ($t \gg \tau$) выход отстает от входа на время $\tau$:

$$y_{ss}(t) = Ka(t - \tau)$$

Это установившееся отставание, называемое лагом скорости или динамическим лагом, равно постоянной времени. Пропорциональное управление процессом первого порядка, отслеживающим входной сигнал пилы, создает установившуюся ошибку $Ka\tau/K_p$, где $K_p$ — коэффициент усиления регулятора.

Интегральное действие устраняет лаг скорости, обеспечивая точное отслеживание пилы. Это объясняет, почему ПИ управление преобладает для управления температурой, где колебания наружной температуры создают медленно меняющиеся возмущения, которые пропорциональное управление не может отследить без смещения.

## Практическое определение характеристик системы

Определение постоянных времени, усилений и мертвого времени из операционных данных позволяет настройку регулятора и предсказание производительности. Метод кривой реакции процесса применяет пошаговое изменение к переменной воздействия и записывает ответ измеренной переменной.

Для модели первого порядка плюс мертвое время (FOPDT), графический метод определяет параметры:

1. Применить пошаговое изменение к переменной воздействия
2. Записать реакцию управляемой переменной
3. Нарисовать касательную линию в точке максимального наклона
4. Пересечение с линией начального значения дает мертвое время $\theta$
5. Пересечение с линией конечного значения дает сумму $\theta + \tau$
6. Вычислить $\tau$ из разности
7. Вычислить усиление $K$ из отношения изменения выхода к изменению входа

Эта эмпирическая модель позволяет аналитическую настройку регулятора с использованием методов, таких как Ziegler-Nichols, Cohen-Coon или IMC настройка.

Более сложные методы определения характеристик используют наименьших квадратов подгонку, анализ частотной реакции или адаптивные алгоритмы. Эти методы обрабатывают шум, возмущения и более сложную динамику, но требуют больше данных и вычислительных ресурсов.

Понимание динамики системы обеспечивает реалистичные ожидания производительности, соответствующий выбор регулятора и эффективную настройку. Постоянные времени, мертвое время и порядок процессов HVAC принципиально ограничивают то, что может достичь управление, независимо от сложности регулятора.
