---
title: "Измерение расхода"
aliases: ["Измерение расхода"]
weight: 5
---

```yaml
---
title: "Измерение расхода"
weight: 5
description: "Методы и приборы измерения объёмного и массового расхода в системах ОВК: расходомеры по перепаду давления, турбинные, вихревые, ультразвуковые, магнитные и другие типы датчиков."
---
```

## Обзор

Измерение расхода — одна из критических операций в проектировании, наладке и эксплуатации систем отопления, вентиляции и кондиционирования воздуха. Расход характеризует количество воздуха или воды, проходящее через сечение трубопровода в единицу времени, и выражается в объёмных единицах (м³/ч, м³/с) или массовых (кг/с). Точное измерение расхода необходимо для проверки соответствия проектным параметрам, контроля энергоэффективности, диагностики неисправностей и поддержания качества микроклимата в помещениях. Методы измерения классифицируют по принципу действия: дифференциальные (перепад давления), объёмные, массовые, акустические. Каждый метод имеет свой диапазон применимости, точность и требования к установке.

## Физические принципы

Основное соотношение для объёмного расхода:

$$Q = V \cdot A$$

где $Q$ — объёмный расход [м³/с], $V$ — средняя скорость потока [м/с], $A$ — площадь поперечного сечения [м²].

Для дифференциальных расходомеров используется уравнение Бернулли и связь между перепадом давления и расходом:

$$Q = C_d \cdot A_0 \cdot \sqrt{\frac{2 \Delta P}{\rho}}$$

где $C_d$ — коэффициент расхода (0,6–0,98 в зависимости от конструкции), $A_0$ — площадь сужения [м²], $\Delta P$ — перепад давления [Па], $\rho$ — плотность среды [кг/м³].

Массовый расход связан с объёмным:

$$\dot{m} = \rho \cdot Q$$

Для турбинных и вихревых расходомеров используется линейная или квадратичная функция преобразования частоты вращения (или генерируемой частоты) в расход. Ультразвуковые расходомеры времени пролета основаны на измерении разности времён прохождения ультразвукового сигнала по и против потока.

## Компоненты и методы измерения

### Расходомеры по перепаду давления

Группа приборов, работающих на основе дифференциального давления. К ней относятся:

**Диафрагмы** — простейшие и наиболее экономичные устройства. Это металлические пластины с калиброванным отверстием, вызывающие локальное сужение потока. Коэффициент расхода $C_d \approx 0,61$. Применяются в системах учёта расхода воды и воздуха. Требуют прямых участков трубопровода до и после установки (минимум 5 диаметров перед диафрагмой, 3 — после).

**Трубки Вентури** — профилированные сужающиеся конусы с последующим плавным расширением. Коэффициент расхода $C_d = 0,98–0,99$. Потери давления частично восстанавливаются благодаря диффузорной части. Используются для высоконапорных систем и при необходимости минимизировать необратимые потери.

**Расходомерные насадки (сопла)** — промежуточный вариант между диафрагмой и Вентури, с коэффициентом $C_d \approx 0,96$. Компактнее Вентури, дешевле.

**Трубка Пито усредняющая** — прибор для измерения средней скорости потока путём регистрации динамического давления в нескольких точках сечения. Рекомендуется минимум 6–8 точек измерения на диаметр трубопровода. Точность зависит от профиля скоростей.

### Турбинные расходомеры

Принцип работы основан на вращении ротора с лопатками под действием потока жидкости или газа. Частота вращения пропорциональна расходу в диапазоне 20–100 % от номинального значения. Магнитный датчик преобразует механическое вращение в импульсный сигнал. Типовая точность ±1–2 % от показания. Требуют участков прямого трубопровода для выравнивания потока. Используются в системах водяного отопления и охлаждения.

### Вихревые расходомеры

Работают на основе образования вихрей Кармана позади препятствия (телапотока, англ. strut body) в потоке среды. Частота вихреобразования линейна зависит от расхода и независима от плотности среды (в пределах пересчёта). Точность ±0,5–1,5 %, диапазон измерений 10:1 или 15:1. Применяются для воды, воздуха, пара. Не имеют движущихся частей, что повышает надёжность.

### Магнитные (электромагнитные) расходомеры

Основаны на законе электромагнитной индукции Фарадея. При движении проводящей жидкости (например, воды) в магнитном поле возникает электродвижущая сила, пропорциональная скорости и расходу:

$$U = B \cdot D \cdot V$$

где $B$ — магнитная индукция [Тл], $D$ — диаметр трубопровода [м], $V$ — средняя скорость [м/с].

Точность ±0,5–1 %, не зависит от плотности, температуры, давления и вязкости среды. Требуют проводящей жидкости. Широко используются в системах отопления и охлаждения. Требуют электрических выводов и заземления.

### Ультразвуковые расходомеры

**Тип времени пролета** — регистрируют разницу времён прохождения ультразвукового импульса по потоку и против него:

$$Q = \frac{A \cdot c^2 \cdot \Delta t}{2 \cdot L \cdot \cos \theta}$$

где $c$ — скорость звука в среде [м/с], $\Delta t$ — разница времён [с], $L$ — база измерения [м], $\theta$ — угол между лучом и осью трубопровода.

Точность ±1–3 %, работают на не проводящих и проводящих жидкостях, на воздухе при наличии специальных датчиков.

**Доплеровский тип** — основаны на смещении частоты отражённого сигнала при движении частиц среды. Хуже работают на чистых жидкостях, предпочтительны для грязных сред.

### Расходомеры тепловой массы

Используют зависимость теплоотвода от расхода. В трубопровод встраивают нагревательный элемент и датчик температуры. По разности температур до и после нагревателя определяют массовый расход воздуха. Применяются почти исключительно для низкоскоростных потоков воздуха (вентиляция, неболшие воздуховоды).

### Расходомеры Кориолиса

Основаны на измерении силы инерции Кориолиса, действующей на жидкость, движущуюся в колеблющейся трубке. Выход — измеренный напрямую массовый расход. Точность ±0,1–0,5 % от показания, являются эталонными для многих приложений. Высокая стоимость и чувствительность к вибрациям ограничивают применение.

### Ротаметры (расходомеры переменного сечения)

Простые, надёжные, недорогие приборы. Поплавок в конусной трубке занимает положение равновесия, при котором сила Архимеда уравновешивает вес поплавка. По положению поплавка определяют расход по встроенной шкале. Точность ±2–5 %, требуют правильной ориентации (строго вертикально). Используются для низких расходов и в вспомогательных контурах.

### Целевые расходомеры

Препятствие в потоке испытывает силу, пропорциональную динамическому давлению и площади. Датчик силы фиксирует эту нагрузку, что позволяет определить расход. Точность ±2–3 %, диапазон 10:1. Применяются в агрессивных средах и при потребности избежать дополнительных отверстий под отводы давления.

### Расходомеры объёмного вытеснения

Механические приборы (шестерни, поршни, лопасти), которые вытесняют точный объём среды при каждом цикле. Общий объём считается по числу циклов. Точность ±0,5–2 %, широко используются в учёте расхода жидкостей (особенно масла и топлива), в малых контурах.

## Методика выбора и установки

При выборе расходомера учитывают:

- **Природу среды** (вода, воздух, пар, теплоноситель)
- **Диапазон расхода** и требуемую точность
- **Диапазон рабочих температур и давлений**
- **Требования к необратимым потерям**
- **Прямолинейность характеристики и затраты на электронику**

| Тип расходомера | Точность | Диапазон | Потери давления | Применение в ОВК |
|---|---|---|---|---|
| Диафрагма | ±2–3 % | 10:1 | Высокие (1–5 кПа) | Учёт расхода воды, воздуха |
| Вентури | ±1–2 % | 10:1 | Средние (0,2–1 кПа) | Высокие расходы |
| Турбинный | ±1–2 % | 20:1 | Низкие (<0,1 кПа) | Системы отопления |
| Вихревой | ±0,5–1,5 % | 15:1 | Средние (0,3–2 кПа) | Общего назначения |
| Электромагнитный | ±0,5–1 % | 100:1 | Очень низкие | Системы отопления/охлаждения |
| Ультразвуковой | ±1–3 % | 30:1 | Нет | Высокие скорости, грязные среды |
| Масс-расходомер (тепловой) | ±1–3 % | 50:1 | Минимальные | Воздушные потоки |
| Кориолис | ±0,1–0,5 % | 50:1 | Варьируется | Критичные приложения |

## Стандарты и нормативы

- **ISO 5167:2022** — дифференциальные приборы для измерения расхода жидкостей в трубах (диафрагма, сопло, Вентури)
- **ISO 5198** — мембранные расходомеры для жидкостей
- **ISO 6358** — пневматические элементы, измерение расхода воздуха
- **ASHRAE Standard 111** — методы испытания тепломасс-расходомеров воздуха
- **ASHRAE Standard 203** — средства измерения и приборизация систем отопления, охлаждения и вентиляции
- **EN 60751** — платиновые датчики температуры (для систем с температурными компенсациями при измерении расхода)
- **ГОСТ 8.375–2014** — государственная система обеспечения единства измерений. ГСИ. Расходомеры жидкостей и газов
- **СП 89.13330.2016** — проектирование и монтаж внутридомовых систем газораспределения

## Практические рекомендации

1. **Прямые участки трубопровода**: диафрагма и сопло требуют минимум 5D перед и 3D после (где D — диаметр трубы). Для вихревых расходомеров достаточно 3D перед и 1D после.

2. **Скорость потока в трубопроводе**: оптимальная скорость воды 1,0–2,0 м/с (для предотвращения кавитации и шума), воздуха в воздуховодах 5–10 м/с. Расходомер должен быть рассчитан на эту скорость.

3. **Температурная компенсация**: при измерении плотностьзависимых параметров (особенно для воздуха) необходимо учитывать температуру и, при необходимости, давление.

4. **Калибровка и поверка**: расходомеры перепада давления нуждаются в периодической проверке коэффициентов, турбинные — в проверке механических частей (наличие загрязнений), электромагнитные — в проверке электроснабжения и заземления.

5. **Гидравлическое сопротивление**: суммируйте потери, создаваемые расходомером, при расчёте мощности насосов вентиляторов. Для дифференциальных приборов это может быть значимо: диафрагма создаёт потери порядка 1–5 кПа при номинальном расходе.

6. **Погрешность в эксплуатации**: реальная точность может быть ниже заявленной при отклонении от условий установки. Всегда используйте коэффициент запаса при выборе диапазона измерения (приборы работают наиболее точно в верхней части шкалы, минимум 30–50 % от полного диапазона).
