---
title: "Детализация датчиков температуры"
aliases: ["Детализация датчиков температуры"]
weight: 1
description: "Классификация, физические принципы и методы расчёта датчиков температуры в системах ОВК: RTD, термисторы, термопары, ИК-датчики."
---
## Обзор

Датчики температуры являются критически важным элементом систем ОВК и автоматизации зданий, обеспечивая информацию для управления климатом, оптимизации энергопотребления и обеспечения комфорта. В промышленных системах вентиляции используются несколько основных типов датчиков, каждый из которых имеет собственные диапазоны измерений, точность, время отклика и область применения. Выбор надлежащего датчика влияет на стабильность системы управления, энергоэффективность и долговечность оборудования. Согласно ASHRAE 90.1 и EN 12098-1, требования к точности датчиков температуры зависят от их функционального назначения: датчики обратной связи в контурах управления требуют точности ±0,5…±1,0 °C, а датчики мониторинга процесса — ±2…±3 °C.

## Физические принципы

Все датчики температуры основаны на преобразовании тепловой энергии в электрический сигнал посредством физических эффектов:

**Резистивные датчики (RTD):** изменение электрического сопротивления металлического элемента (чаще всего платины) при изменении температуры описывается уравнением Кэлвина:

$$R(T) = R_0(1 + \alpha \Delta T + \beta \Delta T^2)$$

где $R_0$ — сопротивление при 0 °C, $\alpha$ — температурный коэффициент сопротивления (для платины ≈ 0,00385 К⁻¹), $\Delta T$ — изменение температуры в К, $\beta$ — коэффициент второго порядка (для платины в диапазоне 0…630 °C составляет −0,000580·10⁻⁶ К⁻²).

**Термисторы:** полупроводниковые датчики, сопротивление которых подчиняется уравнению Стейнхарта—Харта:

$$\frac{1}{T} = A + B \ln R + C(\ln R)^3$$

где $A$, $B$, $C$ — коэффициенты материала, $R$ — сопротивление в Омах, $T$ — абсолютная температура в К.

**Термопары:** работают на основе эффекта Зеебека — возникновении разности потенциалов между двумя соединениями из разных металлов при наличии перепада температур:

$$U = S(T_{\text{изм}} - T_{\text{хол}})$$

где $S$ — коэффициент Зеебека (чувствительность в мВ/К), зависит от материалов спайки.

**Инфракрасные датчики:** используют закон Планка для определения температуры по интенсивности теплового излучения:

$$L = \varepsilon \sigma T^4$$

где $\varepsilon$ — коэффициент излучения (0…1), $\sigma$ — постоянная Стефана—Больцмана (5,67·10⁻⁸ Вт/(м²·К⁴)), $T$ — абсолютная температура.

## Резистивные датчики температуры (RTD)

**Типы и номиналы:** используются два стандартных номинала сопротивления при 0 °C:
- **Pt100:** 100 Ом при 0 °C, диапазон −50…+200 °C для типового использования в ОВК, точность класса A (±[0,15 + 0,002|T|] °C) или класса B (±[0,30 + 0,005|T|] °C) согласно ГОСТ 6651-2009
- **Pt1000:** 1000 Ом при 0 °C, лучшая чувствительность (3,85 Ом/°C против 0,385 Ом/°C для Pt100), применяется в высокоточных системах

**Схемы подключения:**

| Тип подключения | Характеристика | Область применения |
|---|---|---|
| **Двухпроводной** | Два провода; погрешность из-за сопротивления проводов (0,1…0,5 Ом) | Близкие расстояния (до 10 м), низкие требования к точности |
| **Трёхпроводной** | Три провода; компенсация падения напряжения на одном проводе | Стандартное применение в ОВК (до 50 м) |
| **Четырёхпроводной** | Четыре провода; раздельные цепи измерения и питания | Высокоточные системы, длинные линии (>50 м), точность ±0,1 °C |

Согласно IEC 60751, номинальное значение коэффициента $\alpha$ составляет 0,00385 K⁻¹ для индустриальных датчиков.

## Термисторы

**NTC-термисторы (отрицательный температурный коэффициент):** сопротивление снижается с ростом температуры, характеристический параметр — бета-значение:

$$B = \frac{\Delta H}{R_k}$$

где $\Delta H$ — энергия активации, $R_k$ — постоянная Больцмана.

Типовой диапазон бета-значений: 2500…4500 К. Чем выше $B$, тем выше чувствительность датчика и нелинейность. Для системы ОВК обычно используются термисторы с $B \approx 3500$ К.

**Характеристики:** диапазон измерений от −40 до +125 °C, компактные размеры, быстрое время отклика (0,5…2 с), низкая стоимость. Точность обычно составляет ±1…±3 °C. Основной недостаток — нелинейность и несовместимость между производителями.

**PTC-термисторы (положительный температурный коэффициент):** сопротивление возрастает с температурой; используются в основном как защитные элементы, в измерительных системах ОВК применяются редко.

## Термопары

Состоят из двух проводников из различных металлов, объединённых в одной точке (горячей спайке). Вторая спайка (холодная) служит опорной точкой отсчёта.

**Типы и характеристики:**

| Тип | Диапазон °C | Чувствительность мВ/°C | Типовое применение |
|---|---|---|---|
| **K (NiCr-Ni)** | −200…+1250 | 0,041 | Универсальный, воздух, дымовые газы |
| **J (Fe-CuNi)** | −40…+750 | 0,052 | Печи, выхлопные газы |
| **T (Cu-CuNi)** | −200…+350 | 0,043 | Криогенные, охлаждающие жидкости |
| **E (NiCr-CuNi)** | −200…+900 | 0,061 | Максимальная чувствительность |

В системах ОВК наиболее распространены **термопары типа К** из-за широкого диапазона, стабильности и доступной стоимости.

**Компенсация холодной спайки:** изменение температуры в точке подключения к электронному блоку (холодная спайка) вводит дополнительную ошибку. Электронная компенсация выполняется измерением её температуры независимым датчиком и вычитанием наведённого ЭДС. Точность компенсации обычно составляет ±1…±2 °C.

## Инфракрасные датчики температуры

Бесконтактные датчики, используемые для измерения температуры поверхностей (стен, трубопроводов, технологических поверхностей) без физического контакта.

**Принцип действия:** оптическая система собирает тепловое излучение, детектор (пироэлемент или болометр) преобразует его в электрический сигнал. Результат зависит от коэффициента излучения материала ($\varepsilon$ = 0,95…0,98 для большинства строительных материалов, но 0,05…0,20 для полированных металлов).

**Диапазоны:** −30…+100 °C для воздуха и поверхностей в зданиях, −50…+500 °C для промышленных приложений. Точность: ±1…±2 °C или ±2…±3 % от измеренного значения.

**Влияние окружающей среды:** запотевание оптики, излучение от окружающих объектов, угол обзора (обычно 6°…50°). Поле зрения описывается соотношением расстояния к диаметру пятна: типовое отношение 10:1 означает, что на расстоянии 1 м датчик «видит» пятно диаметром 100 мм.

## Датчики усреднения температуры

Используются для определения средней температуры потока воздуха или теплоносителя на протяжении участка воздуховода или трубы. Это критически важно для корректного управления системой и для снижения влияния локальных неоднородностей потока на точность измерения.

**В воздуховодах:** датчик устанавливается в виде трубки (обычно медной или нержавеющей стали) с несколькими отверстиями, расположенными вдоль поперечного сечения воздуховода. Отверстия подключены к единому измеряющему сенсору. Расстояние между отверстиями обычно подбирается согласно ASHRAE 111 — обычно через каждые 0,2…0,3 диаметра воздуховода для круглых каналов или равномерно по периметру.

**В трубах (тепловых сетях):** стержень длиной 0,5…1,5 м с одним или несколькими встроенными датчиками температуры, расположенный радиально. Время отклика такой системы значительно больше, чем у точечного датчика — обычно 10…30 с.

**Погружные датчики:** быстродействующие датчики (время отклика 5…15 с) с защитной гильзой из латуни или нержавеющей стали, длиной погружения 10…50 мм.

**Накладные датчики:** устанавливаются снаружи трубопровода с термопроводящей пастой, имеют увеличенное время отклика (20…60 с) из-за теплового сопротивления стенки и изоляции.

## Установка в гильзе (скважине)

Гильза служит для защиты датчика от механических повреждений, коррозии и облегчает его замену без остановки процесса. При проектировании следует учитывать:

- **Материал:** нержавеющая сталь (AISI 304/316), латунь, опционально с покрытием против коррозии
- **Диаметр:** внутренний диаметр 5…8 мм для большинства промышленных датчиков
- **Глубина погружения:** 50…100 мм для воздуховодов, 100…150 мм для трубопроводов
- **Зазор между гильзой и датчиком:** 0,5…1,0 мм, заполняется теплопроводящей пастой (теплопроводность 0,5…2,0 Вт/(м·К))

Установка гильзы перпендикулярно направлению потока (по возможности) обеспечивает лучший тепловой контакт.

## Точность и время отклика

**Точность датчиков** зависит от нескольких факторов:
- калибровка производителя (класс A или B по ГОСТ 6651)
- нелинейность преобразования (для термисторов выше, чем для RTD)
- влияние окружающей среды (температура холодной спайки термопар, излучение для ИК-датчиков)
- погрешность электроники и преобразователя сигнала

Типовые значения точности в системах ОВК: ±0,5…±1,0 °C для RTD Pt100 класса A, ±1,0…±2,0 °C для термисторов, ±1,5…±2,5 °C для термопар с компенсацией.

**Время отклика** ($\tau$) характеризует, как быстро датчик реагирует на изменение температуры. Определяется как время, за которое выходной сигнал достигает 63,2 % от конечного значения (одна постоянная времени):

$$\tau = \frac{m c}{h A}$$

где $m$ — масса чувствительного элемента, $c$ — удельная теплоёмкость, $h$ — коэффициент теплоотдачи, $A$ — площадь поверхности.

Типовые значения:
- **RTD в воздуховоде без гильзы:** 3…10 с
- **RTD в гильзе:** 15…30 с
- **Термистор в воздуховоде:** 2…5 с
- **Термопара без защиты:** 1…3 с
- **Датчик в трубопроводе с гильзой:** 30…60 с

Увеличение скорости потока воздуха улучшает время отклика, так как растёт коэффициент теплоотдачи $h$. На основе экспериментальных данных ASHRAE рекомендуется использовать датчики с временем отклика не более половины периода колебания управляющей переменной, чтобы избежать запаздывания в системе управления.

## Методы расчёта

**Выбор точности датчика:** на основе требований стандарта ASHRAE 90.1 для конкретного назначения:

$$\text{Требуемая точность} = \pm \sqrt{\sigma_{\text{шума}}^2 + \sigma_{\text{гистерезиса}}^2 + \sigma_{\text{дрейфа}}^2}$$

где $\sigma$ — среднеквадратичное отклонение компонентов ошибки.

**Поправка на время отклика при переходных процессах:**

$$T_{\text{изм}}(t) = T_{\infty} - (T_{\infty} - T_0) e^{-t/\tau}$$

где $T_{\infty}$ — конечное значение температуры, $T_0$ — начальное значение, $\tau$ — постоянная времени датчика.

## Применение в системах ОВК

**Контуры управления воздухообработкой:**
- Датчики температуры приточного воздуха (до нагрева/охлаждения): RTD Pt100, чувствительность ±0,5 °C
- Датчики температуры обратного воздуха (в помещении): RTD Pt100 или термистор, погрешность ±1,0 °C
- Датчики в промежуточных точках теплообменников: RTD или термопары, время отклика 5…15 с

**Системы VAV (переменный расход воздуха):**
требуют быстрого реагирования на изменения температуры помещения, что предполагает использование датчиков с малым временем отклика (3…5 с).

**Контроль качества воздуха и энергоэффективность:**
- Датчики приточного воздуха для определения точки росы (требуют прецизионных измерений ±0,2…±0,5 °C)
- Датчики в кондиционерах и тепловых насосах для определения степени переохлаждения/перегрева хладагента (типовое значение 5…15 К)

**Климатические зоны:** в холодном климате (Россия, северные регионы) используются датчики с расширенным нижним диапазоном (−30…+50 °C), в тёплом климате — датчики для +10…+60 °C.

## Стандарты и нормативы

- **ГОСТ 6651-2009:** резистивные термометры, классы точности, методы поверки
- **ГОСТ 3044-94:** термоэлектрические термометры (термопары), виды, маркировка
- **IEC 60751:2008:** промышленные платиновые резистивные датчики температуры
- **ASHRAE 90.1-2022:** минимальные требования к энергоэффективности, требования к точности датчиков в системах ОВК
- **ASHRAE 111:** нормы установки датчиков температуры в воздуховодах и трубопроводах
- **EN 12098-1:** система автоматизации в зданиях, требования к датчикам
- **СП 60.13330.2021:** отопление, вентиляция, кондиционирование воздуха, требования к контролю температуры

## Практические рекомендации

1. **Выбор типа датчика для воздуховодов:** использование RTD Pt100 трёхпроводной схемы в гильзе обеспечивает оптимальный баланс точности, надёжности и стоимости для большинства приложений ОВК.

2. **Установка в воздуховодах:** гильза должна быть ориентирована вдоль потока воздуха с углом введения 30…45° для минимизации динамического подогрева датчика.

3. **Защита от влаги:** для влажных помещений (ванные, прачечные) следует использовать защитные экраны из нержавеющей стали и материалы с коэффициентом защиты IP65.

4. **Калибровка и проверка:** проверку показаний датчиков рекомендуется выполнять ежегодно или каждые 1000…2000 часов работы. Допустимый дрейф: не более ±0,5 °C за год для класса A.

5. **Избежание типовых ошибок:**
   - Не размещайте датчики вблизи источников тепла (светильники, приборы) или холода (внешние стены)
   - Исключайте прямые солнечные лучи — используйте защитные экраны
   - Для накладных датчиков на трубах обеспечивайте плотный контакт и используйте теплопроводящую пасту
   - В системах с пульсирующим потоком (поршневые компрессоры) устанавливайте датчики усреднения или используйте фильтрацию сигнала с постоянной времени 5…10 с

6. **Диапазоны значений по умолчанию для ОВК:**
   - Температура приточного воздуха: +5…+25 °C (зимой +15…+25 °C, летом +5…+18 °C)
   - Температура в помещениях: +18…+26 °C (стандарт ГОСТ Р 30494-2011)
   - Температура обратного воздуха: +20…+28 °C
   - Температура грунта на глубине 1 м: +8…+15 °C (для геотермальных систем)
