---
title: "Последовательности работы воздухораспределительных установок"
aliases: ["Последовательности работы воздухораспределительных установок"]
weight: 1
description: "Алгоритмы управления воздухораспределительными установками: тепловые, влажностные, давленческие режимы и защита от отказов."
---
## Обзор

Воздухораспределительная установка (ВРУ или AHU — Air Handling Unit) — центральный элемент систем вентиляции и кондиционирования, требующий многоуровневого логического управления для обеспечения комфорта, энергоэффективности и надёжности. Последовательности работы ВРУ определяют порядок включения/выключения вентиляторов, клапанов смешивания воздуха, калорифера, охлаждающего прибора, увлажнителя и осушителя в зависимости от условий помещения, наружного воздуха и сезонных режимов. Правильная организация этих алгоритмов критична для соблюдения нормируемых параметров микроклимата (температуры 20–25 °C, влажности 30–60 %) согласно ГОСТ Р 30494, поддержания качества воздуха (концентрация CO₂ < 1000 ppm), минимизации энергопотребления и защиты оборудования от аварийных режимов.

Последовательности работы реализуются в системах Building Management System (BMS) с использованием контроллеров, датчиков температуры, влажности, давления и программируемой логики (PLC, DDC-контроллеры). Их проектирование должно соответствовать требованиям ASHRAE 90.1, EN 13779, СП 60.13330 (проектирование вентиляционных систем) и локальным нормативам.

## Физические принципы и теоретические основы

### Термодинамика воздуха в ВРУ

Состояние влажного воздуха описывается психрометрической диаграммой (h-d диаграмма по ASHRAE), где:
- $h$ — энтальпия воздуха, кДж/кг
- $d$ — абсолютная влажность (влагосодержание), г/кг
- $t$ — температура сухого термометра, °C
- $t_м$ — температура мокрого термометра, °C

Энтальпия смеси двух потоков воздуха вычисляется как:

$$h_{см} = \frac{m_1 h_1 + m_2 h_2}{m_1 + m_2}$$

где $m_1$, $m_2$ — массовые расходы приточного и рециркуляционного воздуха.

Теплоёмкость воздуха $c_p \approx 1005$ Дж/(кг·K), плотность в стандартных условиях (20 °C, 101325 Па) — $\rho \approx 1,2$ кг/м³.

### Управление по температуре и давлению

Требуемый тепловой баланс помещения:

$$Q = m \cdot c_p \cdot (t_{пр} - t_{пом})$$

где $Q$ — тепловая нагрузка, Вт; $m$ — расход воздуха, кг/с; $t_{пр}$ — температура приточного воздуха; $t_{пом}$ — температура помещения.

Статическое давление в подающем воздуховоде регулируется дроссельным клапаном VAV (Variable Air Volume):

$$\Delta P = \rho g h + \sum \zeta \frac{\rho v^2}{2}$$

где $\Delta P$ — перепад давления; $v$ — скорость воздуха; $\zeta$ — коэффициент местного сопротивления.

## Основные компоненты и последовательности управления

### 1. Управление смешиванием воздуха (Mix Air Control)

ВРУ смешивает наружный воздух (OA — Outside Air) с рециркуляционным (RA — Return Air) через трёхходовой модулирующий клапан:

- **Минимум наружного воздуха**: в режиме занятости зданием доля наружного воздуха составляет 10–20 % объёма (по ASHRAE 62.1 не менее 3 л/с на человека, ~15 м³/ч на 50 м² офиса).
- **Управление по дифференциалу энтальпии** (DeltaH Economizer): датчик энтальпии наружного воздуха сравнивается с энтальпией вытяжного воздуха; при $h_{OA} < h_{RA}$ клапан открывается на максимум для экономии охлаждения (режим экономайзера).
- **Управление по температуре** (DeltaT Economizer): при температуре наружного воздуха ниже установки (15–18 °C) экономайзер полностью открывается; при превышении — переход на минимум наружного воздуха.

Типовая установка разницы энтальпий: $\Delta h_{пор} = 5$ кДж/кг.

### 2. Последовательность утреннего прогрева (Morning Warm-up)

При включении системы в холодное время (наружная температура < 10 °C):

1. Проверка наличия воды в теплообменнике и защита от замерзания.
2. Открытие калорифера на полную мощность; закрытие экономайзера на минимум наружного воздуха (обычно 30 % через байпас или жёсткий минимум ~0,3 м³/(м²·ч)).
3. Запуск вентилятора подачи на 50–75 % номинальной производительности.
4. Нарастание температуры на выходе ВРУ до целевого значения 18–20 °C.
5. После достижения температуры помещения уставки переход на нормальный режим.

Время прогрева здания площадью 1000 м² с объёмом воздуха ~3000 м³ и расходом 3 м³/ч на м² составляет 30–60 минут.

### 3. Алгоритм оптимального запуска (Optimal Start/Stop)

Система прогнозирует момент включения, чтобы достичь целевой температуры ровно к началу рабочего дня:

- Использует внешний датчик температуры и тепловую постоянную времени здания $\tau$, ч.
- Запуск рассчитывается по формуле:
$$t_{запуска} = t_{нач} - \frac{(t_{нач} - t_{текущ})}{\ln\left(\frac{t_{прибор} - t_{нач}}{t_{прибор} - t_{текущ}}\right) \cdot k}$$

где $k$ — коэффициент теплопередачи здания (0,05–0,15 °C/мин для хорошо изолированных зданий).

При уходе (Optimal Stop) система отключает обогрев за 30–90 минут до конца рабочего дня.

### 4. Управление экономайзером (Economizer Control)

Экономайзер — устройство для использования холода наружного воздуха вместо механического охлаждения:

| Параметр | Минимум | Оптимум | Максимум |
|---|---|---|---|
| Наружная температура для включения | 10 °C | 15–18 °C | 25 °C |
| Доля наружного воздуха при экономайзере | 30 % | 60–80 % | 100 % |
| Энтальпия отсечки (DeltaH) | 4 кДж/кг | 5–6 кДж/кг | 8 кДж/кг |
| Гистерезис | 2 °C | 3 °C | 5 °C |

**Интегрированное управление экономайзером**: при приближении приточного воздуха к уставке (например, 18 °C) система одновременно:
- Модулирует клапан смешивания (открытие экономайзера);
- Модулирует охлаждающий клапан для финишной подгонки температуры;
- Предотвращает перекрытие потоков (интерлок).

### 5. Управление минимальным приточным воздухом (Minimum Outdoor Air)

В режиме частичной занятости здания (например, 30 % от проектного) система снижает приток:
- На основе CO₂ или занятости в помещении (по датчику движения, расписанию).
- Минимум составляет 20–30 % проектного расхода или по ASHRAE 62.1 фиксированный минимум 0,5 л/(с·м²) площади.

### 6. Вентиляция по требованию (Demand-Controlled Ventilation, DCV)

При концентрации CO₂ > 1000 ppm расход воздуха увеличивается; при < 700 ppm — снижается до минимума. Датчик CO₂ устанавливается в зоне возврата воздуха (высота 1,2–1,5 м).

### 7. Управление температурой на выходе ВРУ (Supply Air Temperature, SAT)

Уставка температуры приточного воздуха (обычно 12–18 °C в режиме охлаждения, 20–22 °C в режиме обогрева) поддерживается:

1. **Каскадное управление**: первичный контур регулирует клапан охлаждения/обогрева; вторичный — регулирует расход воздуха.
2. **Пропорционально-интегральный регулятор (PI)**: $U = K_p e + K_i \int e \, dt$, где $e = t_{уст} - t_{факт}$.
3. **Сброс температуры**: в зависимости от максимальной температуры в помещении ($t_{макс}$):
$$t_{SAT, уст} = 18 + 4 \cdot \frac{t_{макс} - 21}{3}$$
при $t_{макс}$ = 21 °C → $t_{SAT}$ = 18 °C; при $t_{макс}$ = 24 °C → $t_{SAT}$ ≈ 22 °C.

### 8. Управление статическим давлением (Static Pressure Control)

В системах с VAV-терминалами регулятор поддерживает давление в подающем воздуховоде на уровне 100–150 Па (целевая уставка 125 Па):

- Датчик давления устанавливается на 2/3 длины магистрального воздуховода.
- ПИД-контроллер модулирует выходную завесу вентилятора или частоту преобразователя (VFD).
- При закрытии VAV-терминалов в помещениях давление растёт → вентилятор замедляется.

**Сброс статического давления по занятости**: при снижении нагрузки уставка давления снижается с 125 Па до 75 Па, сокращая мощность вентилятора на 30–40 %.

### 9. Управление статическим давлением в здании (Building Pressure)

Дифференциальный датчик между подпольным пространством/коридором и наружной средой поддерживает слабое избыточное давление (5–10 Па) для предотвращения инфильтрации неочищенного воздуха:

$$\Delta P_{зд} = P_{внутр} - P_{наружн} = 5...10 \text{ Па}$$

Управление осуществляется модулированием вытяжного вентилятора.

### 10. Управление влажностью

**Осушение** (при $\varphi > 60 \%$):
- Снижение температуры приточного воздуха ниже точки росы;
- Охлажденный воздух поступает в осушитель (адсорбционный или ротационный);
- Типовой расход осушителя: 5–15 кг/ч влаги на 1000 м³/ч воздуха.

**Увлажнение** (при $\varphi < 30 \%$):
- Использование парового увлажнителя или адиабатического испарения;
- Электрический увлажнитель мощностью 10–30 кВт на 1000 м³/ч воздуха;
- Уставка влажности 35–50 %; гистерезис 5 %.

### 11. Защита от замерзания (Freeze Protection)

Критический алгоритм для холодных климатических зон:

1. **Датчик температуры теплообменника**: при t < 3 °C срабатывает сигнал тревоги.
2. **Запуск обхода (bypass)**: трёхходовой клапан переводит поток воды в обход охладителя или открывает электрический нагреватель.
3. **Снижение расхода воздуха**: до 50 % номинального; увеличение времени контакта с тепловой поверхностью.
4. **Отключение охлаждающего клапана**: во избежание переохлаждения.
5. **Дежурный режим**: дренаж теплообменника при остановке системы в морозы.

Для трубопроводов с теплоносителем применяется греющий кабель (3–5 Вт/м) при наружной температуре < −10 °C.

### 12. Управление нижним пределом (Low Limit Control)

Нижняя уставка температуры приточного воздуха (обычно 12–15 °C) предотвращает переохлаждение помещений и коррозию воздуховодов. При достижении этого значения:
- Закрывается охлаждающий клапан;
- Возможно открытие обогревающего клапана;
- Подаётся сигнал в BMS.

### 13. Последовательность дымоудаления (Smoke Evacuation)

При срабатывании детектора дыма:
1. Закрытие экономайзера и клапана смешивания.
2. Установка расхода наружного воздуха на минимум (или выключение приточного вентилятора в зоне пожара).
3. Запуск дымовых вентиляторов на 100 % мощности.
4. Открытие дымовых клапанов в воздуховодах; закрытие обратных клапанов.
5. Поддержание режима до получения сигнала завершения от системы пожарной безопасности.

Управление дымоудалением проводится в соответствии с ГОСТ 30494, EN 13779 и СП 7.13130.2013 (противопожарное проектирование).

## Методы расчёта и методика проектирования

### Расчёт оптимальной уставки температуры САТ с резервом

Для системы с переменным расходом воздуха (VAV):

$$t_{SAT, опт} = t_{пом, макс} - \frac{\Delta T_{макс} \cdot V_{мин}}{V_{макс}}$$

где $t_{пом, макс}$ — максимальная допустимая температура в помещении (23–24 °C); $\Delta T_{макс}$ — максимальная разница между САТ и помещением (4–6 °C); $V_{мин}$, $V_{макс}$ — минимальный и максимальный расходы воздуха.

**Пример**: при $t_{пом, макс}$ = 24 °C, $\Delta T_{макс}$ = 5 °C, $V_{мин}/V_{макс}$ = 0,3:
$$t_{SAT, опт} = 24 - 5 \times 0,3 = 22,5 \text{ °C}$$

### Определение гистерезиса регулятора

Для избежания частого переключения релейных элементов используется гистерезис:

$$\Delta t_{гист} = 0,5...2 \text{ °C}$$

Рекомендуемые значения по типу контура:
- Температурный контур: 1–2 °C
- Давленческий контур: 5–10 Па
- Влажностный контур: 5–10 % отн. влаж.

### Расчёт мощности электронагревателя

При пиковой нагрузке на прогрев:

$$Q_{нагр} = m \cdot c_p \cdot (t_{уст} - t_{OA}) = \frac{V \cdot \rho}{3600} \cdot c_p \cdot \Delta t$$

где $V$ — расход воздуха, м³/ч.

**Пример**: для $V$ = 5000 м³/ч, $t_{уст}$ = 20 °C, $t_{OA}$ = −10 °C:
$$Q_{нагр} = \frac{5000 \times 1,2}{3600} \times 1005 \times 30 = 50,25 \text{ кВт}$$

На практике берут запас 15–20 %, итого установленная мощность ≈ 60 кВт.

## Применение в системах ОВК

### Офисные и административные здания

В офисах (ASHRAE 90.1 Zone 3a, климат умеренный):
- Утренний прогрев: 6:00–8:00, t_{САТ} = 20 °C
- День (8:00–18:00): t_{САТ} = 18 °C, min OA = 15 % (по CO₂)
- Вечер (18:00–22:00): t_{САТ} = 16 °C, режим снижения давления
- Ночь (22:00–6:00): система отключена; дежурный режим защиты от замерзания

Экономия энергии от оптимального запуска составляет 5–10 % годового энергопотребления.

### Лечебные учреждения

Больницы (EN 13779, режим повышенной фильтрации ≥ISO ePM1):
- САТ поддерживается точно: 19–21 °C (инфекционные отделения ± 0,5 °C)
- Минимум наружного воздуха: по требованиям стерильности, обычно 30–50 % от расхода
- Управление влажностью: 40–60 % отн. влаж. для предотвращения роста микробов
- Непрерывная работа без ночного отключения

### Торговые центры и аэропорты

Помещения с переменной нагрузкой (поток посетителей, внутренние источники тепла):
- Система DCV по CO₂ обязательна; сенсоры в каждой зоне
- Управление дифференциальным давлением между магазинами и мол; поддержание вытяжки > подачи на 5–10 % для улавливания запахов
- Быстрый отклик на скачки нагрузки; использование VFD на вентиляторах

### Производственные помещения

В зависимости от степени чистоты (cleanroom ISO 14644):
- ISO Class 5 (электроника): пол. давление +50 Па, расход воздуха 400–600 см/с, 30 воздухообменов в час
- ISO Class 8 (фарма): управление влажностью ±5 %, температура ±1 °C
- Экономайзер не допускается (риск загрязнения)

## Стандарты и нормативы

### Международные стандарты

- **ASHRAE 90.1** (Energy Standard for Buildings): требования к управлению ВРУ, оптимальные уставки, контроль наружного воздуха
- **ASHRAE 62.1** (Ventilation and Acceptable Indoor Air Quality): нормы минимума наружного воздуха, управление DCV
- **ASHRAE 55** (Thermal Environmental Conditions): комфортные параметры микроклимата (адаптивная модель, PMV/PPD)
- **EN 13779** (Ventilation for non-residential buildings): классы воздухообмена, фильтрация, управление влажностью
- **ISO 13779** (Energy performance of buildings): аналог EN, включает расчётные методики
- **ISO 6946** (Building components and building elements): тепловые характеристики конструкций

### Российские нормативы

- **ГОСТ Р 30494–2011** (Здания жилые и общественные): микроклимат, параметры температуры и влажности для категорий помещений
- **СП 60.13330.2016** (Проектирование вентиляции и кондиционирования): нормирование расходов воздуха, размеры воздуховодов, управление
- **СНиП 2.08.02–89** (Производственные здания): расходы воздуха для промышленных объектов
- **СП 7.13130.2013** (Противопожарные требования): управление дымоудаления и клапанами при пожаре
- **ГОСТ 12.1.005–88** (ССБТ. Общие санитарно-гигиенические требования): ПДК загрязняющих веществ в воздухе рабочей зоны

## Практические рекомендации

### Типовые уставки температуры

| Режим | САТ, °C | Диапазон, °C | Примечание |
|---|---|---|---|
| Прогрев (зима) | 20 | 18–22 | Ночной прогрев, утром |
| Нормальная работа (охлаждение) | 18 | 16–20 | Летний режим, день |
| Экономайзер включён | 16–17 | 14–18 | Наружный воздух холоднее |
| Защита от замерзания | 3–5 | 2–8 | Сигнал тревоги при < 2 °C |
| Ночной режим | − | − | Система отключена |

### Рекомендуемые диапазоны давлений

| Параметр | Минимум | Номинал | Максимум |
|---|---|---|---|
| Статическое давление в воздуховоде | 50 Па | 100–150 Па | 200 Па |
| Давление здания (избыточное) | 0 Па | 5–10 Па | 20 Па |
| Дифф. давление фильтра (чистого) | − | 20–50 Па | − |
| Дифф. давление экономайзера | − | 10–30 Па | − |

### Частые ошибки при программировании

1. **Отсутствие интерлока** между охлаждающим и обогревающим клапанами → одновременная работа (перерасход энергии, перепады температуры)
2. **Слишком широкий гистерезис** (> 3 °C) → колебания температуры
3. **Неправильная установка датчика САТ** → его размещение за хорошо перемешанным воздухом; избежать утечек воздуха
4. **Неучёт теплоинерции помещения** при расчёте оптимального запуска → проблемы с точностью
5. **Отсутствие вторичного контура** давления в VAV-системах → чрезмерное снижение расхода, неудовлетворённость пользователей
6. **Некорректное управление экономайзером** (только по температуре, без учёта энтальпии) → летнее переохлаждение из-за высокой влажности

### Рекомендуемые диапазоны параметров микроклимата

Согласно ГОСТ Р 30494 для непроизводственных помещений:
- **Температура**: 20–25 °C (оптимум 22 °C)
- **Относительная влажность**: 30–60 % (оптимум 45 %)
- **Скорость движения воздуха**: < 0,3 м/с в рабочей зоне
- **Концентрация CO₂**: < 1000 ppm (по СП 60.13330 — 400–600 ppm для комфорта)

### Проверка корректности работы ВРУ

При пусконаладочных работах следует проверить:

1. **Последовательность включения**: вентилятор → система управления → клапаны (интерлоки)
2. **Отклик на датчики**: изменение температуры (±1 °C на датчике) → регулировка на выходе за 1–3 минуты
3. **Герметичность клапанов**: закрытие экономайзера → давление за ним не должно возрастать более чем на 5 %
4. **Точность датчиков**: калибровка датчиков температуры и влажности (сертификат, поверка по ГОСТ 8.540)
5. **Безопасность**: проверка срабатывания сигналов тревоги при экстремальных режимах

### Энергосбережение

Внедрение описанных алгоритмов позволяет достичь:
- **Снижения энергопотребления на 15–25 %** за счёт оптимального запуска и остановки
- **Использования экономайзера** до 40 % времени года в умеренных климатах (экономия 20–30 % на охлаждении)
- **Управления DCV** сокращает расход воздуха на 30–40 % при низкой занятости
- **Сброс статического давления**: экономия 25–35 % мощности вентилятора при частичных нагрузках

Для зданий, получающих сертификацию LEED или BREEAM, требуется энергомониторинг и наличие документированных последовательностей работы ВРУ.
