---
title: "Последовательности работы чиллерных установок"
aliases: ["Последовательности работы чиллерных установок"]
weight: 3
---

```yaml
---
title: "Последовательности работы чиллерных установок"
weight: 3
description: "Алгоритмы управления холодильными машинами, вспомогательным оборудованием и системами контроля в целях оптимизации энергоэффективности и надёжности чиллерных установок."
---
```

## Обзор

Чиллерная установка представляет собой комплекс оборудования, предназначенный для кондиционирования зданий путём производства и распределения холода. Управление такими системами требует координации работы холодильной машины (чиллера), конденсаторного оборудования (градирни или сухих охладителей), циркуляционных насосов и регулирующей арматуры. Последовательности работы (sequences of operation) определяют логику включения/отключения оборудования, установку точек регулирования и распределение нагрузок между агрегатами с целью обеспечения требуемой температуры охлажденной воды (обычно 6…7 °C) при минимальных энергозатратах.

Согласно ASHRAE Guideline 36, основной принцип проектирования последовательностей — сведение к минимуму потребления электроэнергии на тонну холода (кВт/кВт холодопроизводительности) путём оптимального управления температурой конденсации, количеством включённых машин и скоростью вспомогательных агрегатов.

## Физические принципы

### Коэффициент производительности

Энергоэффективность холодильного цикла характеризуется коэффициентом производительности:

$$\text{COP} = \frac{Q_0}{N} = \frac{Q_0}{Q_k - Q_0}$$

где:
- $Q_0$ — холодопроизводительность (кВт);
- $Q_k$ — теплота конденсации (кВт);
- $N$ — электрическая мощность (кВт).

COP зависит от перепада температур между испарителем и конденсатором:

$$\text{COP} \approx \frac{T_0}{T_k - T_0}$$

где $T_0$ — температура испарения (К), $T_k$ — температура конденсации (К).

Повышение температуры испарителя или снижение температуры конденсатора улучшают COP. Управление этими параметрами — основная цель автоматизации.

### Баланс массовых расходов

Для стабильной работы системы необходимо обеспечить баланс:

$$\dot{m}_{\text{охл}} = \dot{m}_{\text{конд}}$$

Дисбаланс вызывает колебания давлений в системе и ненужные срабатывания защиты.

## Компоненты и конструкция

### Управление последовательностью включения чиллеров

В многомашинных установках используются алгоритмы ротации:

1. **Ведущий (Lead) чиллер** — первым реагирует на возрастание нагрузки и первым отключается при её снижении.
2. **Ведомые (Lag) чиллеры** — включаются при превышении заданной нагрузки ведущего (обычно 80…90 % от номинальной).
3. **Ротация** — раз в сутки или сутки-двое ведущий и ведомые чиллеры меняются местами для уравнивания наработки.

Параметры включения второго и последующих чиллеров устанавливаются с гистерезисом 5…10 % номинальной мощности.

### Условия блокировки чиллеров

Чиллер блокируется при:
- температуре охлажденной воды ниже точки замерзания (< 2 °C) — защита от льдообразования;
- перепаде давлений в испарителе ниже минимально допустимого;
- давлении масла в системе ниже нормы;
- высокой разнице температур между входом и выходом испарителя (признак недостатка воды);
- отказе датчиков температуры или давления.

### График пересчёта температуры охлажденной воды (Setpoint Reset)

Температура охлажденной воды рассчитывается по одному из алгоритмов:

**По нагрузке чиллера:**
$$T_{\text{охл,зад}} = T_{\text{охл,nom}} + k \cdot f$$

где $T_{\text{охл,nom}} = 6{,}7$ °C (номинал), $k = 1…2$ °C, $f$ — доля нагрузки чиллера (0…1).

**По температуре обратной воды:**
$$T_{\text{охл,зад}} = T_{\text{обр}} - \Delta T_{\text{требуемый}}$$

Перепад $\Delta T$ обычно 4…6 K. Повышение $T_{\text{охл,зад}}$ экономит 3…5 % энергии на каждый градус.

### Управление конденсаторной установкой

**Для градирни:**
- Сухой термометр (ОВ) измеряется на входе воды в конденсатор.
- Точка регулирования температуры воды конденсатора:

$$T_{\text{конд}} = T_{\text{ОВ}} + \Delta T_{\text{подход}}$$

где $\Delta T_{\text{подход}} = 3…6$ K (подход градирни).

- При ОВ < 10 °C возможно включение **свободного охлаждения** (Free Cooling): охлаждение обходит чиллер, циркулируя через теплообменник между первичным и вторичным контурами.

**Управление вентиляторами градирни:**
- Двух- или трёхскоростные вентиляторы или регулировка по VFD (частотный преобразователь).
- Алгоритм: сначала повышается скорость вентилятора, затем открывается клапан подачи воды на градирню.

### Управление насосами

**Насосы охлажденной воды (Chilled Water Pumps):**
- Первичный контур (Primary): постоянный расход (ConstantVolume Primary) или переменный (VariableVolume Primary).
- При VariableVolume на выходе чиллера устанавливается клапан с переменным расходом, в обратной линии измеряется дифференциальное давление (∆P).
- ∆P регулируется на уровне 20…40 кПа путём дросселирования клапана.

**Насосы воды конденсатора:**
- Часто работают с фиксированным расходом, включаются вместе с чиллером.
- Минимальная скорость вентилятора при включенном насосе — 30 % номинальной.

### Система первичный–вторичный контур

В больших установках применяется декупаж:
- **Первичный контур** (Primary Loop): чиллер и основной насос, постоянный малый расход.
- **Вторичный контур** (Secondary Loop): циркуляция охлажденной воды потребителям с переменным расходом.
- **Соединение** через термостатический клапан (или управляемый 3-ходовой клапан) с регулировкой на перепад температуры 3…5 K между первичным и вторичным контурами.

Такая схема снижает гидравлические потери и позволяет отключать основной насос при нулевой нагрузке вторичного контура.

### Управление ледяными аккумуляторами

**Зарядка (Charging):**
- Проводится в ночные часы (тариф «электроэнергия ночью» дешевле).
- Температура охлажденной воды снижается до 0…2 °C для заморозки воды в баках.
- Блокируется подача воды потребителям; циркуляция идёт только через аккумулятор.

**Разрядка (Discharging):**
- В дневные часы охлажденная вода из аккумулятора подаётся потребителям.
- Чиллер отключается или работает на частичную нагрузку.
- Разрядка прекращается при температуре в баке > 10 °C или по расписанию.

Типовой цикл: зарядка 8 ч × 500 кВт (аккумуляция 4000 кВт·ч), разрядка 8…10 ч.

## Методы расчёта

### Расчёт дифференциального давления в контуре

$$\Delta P = \rho g h + \rho \frac{f}{d} \frac{L}{D} \frac{v^2}{2}$$

где:
- $\rho = 1000$ кг/м³ — плотность воды;
- $f$ — коэффициент трения (Дарси);
- $L$, $D$ — длина и диаметр трубопровода (м);
- $v$ — скорость потока (м/с).

Для типичного чиллера мощностью 500 кВт при расходе ~36 м³/ч:

$$\Delta P_{\text{чиллера}} \approx 50…80 \text{ кПа}$$

### Оптимизация точки загрузки ведомого чиллера

$$f_{\text{Lead}} = 0{,}8…0{,}9$$

Если нагрузка растёт выше 85 % номинала ведущего чиллера, включается ведомый. Гистерезис отключения — 70 % номинала ведущего.

### Расчёт потерь холода в трубопроводе

$$Q_{\text{потери}} = U \cdot A \cdot \left( T_{\text{воды}} - T_{\text{окр}} \right)$$

где $U = 0{,}3…0{,}8$ Вт/(м²·К) — коэффициент теплопередачи (в зависимости от изоляции).

## Применение в ОВК

### Коммерческие здания (офисы, торговые центры)

Сценарий: максимальная нагрузка днём (08:00–18:00), минимальная ночью.

- Ночью включается режим **night setback**: температура охлажденной воды повышается до 10…12 °C.
- Ледяной аккумулятор заряжается ночью (22:00–06:00).
- Днём разрядка аккумулятора + работа 1–2 чиллеров.
- Управление по графику или по датчику занятости помещений.

### Больницы и критические нагрузки

Требования: 24/7 надёжность, минимум два чиллера в системе.

- Оба чиллера находятся в «горячем резерве» (Hot Standby): готовы к включению за < 5 мин.
- Ротация еженедельная.
- Поддержание температуры охлажденной воды ± 0{,}5 K.

### Заводские помещения и серверные

Нагрузка близка к постоянной; используется один крупный чиллер или 2–3 малых.

- Алгоритм минимизации COP: поддержание температуры конденсатора на минимально допустимом уровне (20…22 °C) при постоянном расходе воды.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| **ASHRAE 90.1** | Требования к энергоэффективности систем ОВК; пресетные значения COP и IEER |
| **ASHRAE Guideline 36** | Стандартизированные последовательности управления HVAC-системами |
| **ASHRAE 15** | Безопасность холодильных систем; давления, температуры |
| **EN 12098-14** | Управление зданиями; автоматизация чиллерных установок |
| **ISO 13003** | Холодильные машины; методы испытаний и определения производительности |
| **СП 60.13330.2020** | Отопление, вентиляция и кондиционирование воздуха; актуализированная версия СНиП II-34-76 |
| **ГОСТ Р 56577-2015** | Системы теплоснабжения; системы и сети отопления; требования к эффективности |

## Практические рекомендации

### Типовые диапазоны значений

| Параметр | Минимум | Номинал | Максимум |
|----------|---------|---------|----------|
| Температура охлажденной воды (°C) | 2 | 6{,}7 | 12 |
| Температура воды конденсатора (°C) | 18 | 28…32 | 40 |
| Подход градирни ∆T (К) | 2 | 4…5 | 8 |
| Дифференциальное давление контура (кПа) | 20 | 30…40 | 80 |
| Расход охлажденной воды (м³/ч на МВт холода) | 8 | 10…12 | 15 |

### Критические ошибки при проектировании

1. **Отсутствие гистерезиса** — бесконечные переключения между чиллерами при близких нагрузках.
2. **Неправильный расчёт точки включения ведомого чиллера** — преждевременное включение дополнительного оборудования.
3. **Игнорирование задержек** — регулировочные клапаны требуют 1…2 мин на срабатывание; используйте время блокировки при переключениях.
4. **Отсутствие датчиков в обратной линии** — невозможно оценить реальный перепад температур и балансировку.

### Энергосбережение

- Повышение $T_{\text{охл,зад}}$ на 1 K сокращает потребление электроэнергии на ~3 % (в пределах 6…11 °C).
- Использование свободного охлаждения при ОВ < 15 °C экономит 30…50 % энергии конденсатора.
- Оптимальная температура конденсатора выбирается балансом: близко к ОВ (минимум кВт на чиллер), но с запасом для надёжности (обычно ОВ + 4…5 K).

### Документирование

Все последовательности должны быть описаны в **операционном руководстве** в формате:
- Текстовое описание алгоритма.
- Диаграмма логических переходов состояний (State Transition Diagram).
- Список датчиков и управляющих команд.
- Значения всех уставок и временных задержек.

Обновление документации при изменении настроек — обязательно.
