---
title: "Управление и автоматизация ОВКВ"
aliases: ["Управление и автоматизация ОВКВ"]
weight: 5
---
# Управление и автоматизация ОВКВ

Системы автоматизации и управления ОВКВ оптимизируют производительность системы, снижают потребление энергии, поддерживают комфорт занятых и обеспечивают удаленный мониторинг. Этот раздел охватывает основы теории управления, технологии датчиков и исполнительных механизмов, стратегии управления, архитектуры систем автоматизации зданий и кибербезопасность для подключенных зданий.

## Основы теории управления

### Управление обратной связью

**Замкнутое управление**: Измерьте контролируемую переменную, сравните с уставкой, отрегулируйте манипулируемую переменную для устранения ошибки.

**Управления ошибка:**

$$e(t) = SP - PV$$

Где:
- $SP$ = уставка
- $PV$ = переменная процесса (измеренное значение)

**Выход контроллера:**

$$CO(t) = f(e(t))$$

### ПИД управление

**Пропорционально-интегрально-дифференциальный (ПИД) алгоритм управления:**

$$CO(t) = K_p \cdot e(t) + K_i \int_0^t e(\tau) d\tau + K_d \frac{de(t)}{dt}$$

Где:
- $K_p$ = пропорциональное усиление
- $K_i$ = интегральное усиление
- $K_d$ = дифференциальное усиление

**Действия управления:**

1. **Пропорциональное (P)**: Выход пропорционален ошибке
   - Быстрый отклик
   - Смещение остается (провис)
   - Диапазон дроссельного устройства = 1/$K_p$

2. **Интегральное (I)**: Выход основан на накопленной ошибке
   - Исключает смещение
   - Медленный отклик, может вызвать перерегулирование

3. **Дифференциальное (D)**: Выход основан на скорости изменения ошибки
   - Предвосхищает будущую ошибку
   - Снижает перерегулирование, улучшает стабильность
   - Чувствительно к шуму датчика

## Датчики и приборостроение

### Температурные датчики

**Детекторы сопротивления температуры (RTD):**
- Платиновый элемент (Pt100, Pt1000)
- Линейная зависимость сопротивления-температуры
- Точность: ±0.1°F (Class A RTD)
- Диапазон: -200 до 850°F
- Приложение: Критическое измерение (лаборатории, фармацевтика)

**Термисторы:**
- Отрицательный температурный коэффициент (NTC)
- Нелинейный, высокая чувствительность
- Точность: ±0.2°F
- Диапазон: -40 до 200°F
- Приложение: Датчики помещений, датчики воздухопроводов (ОВКВ стандарт)

**Термопары:**
- Напряжение в переходе диссимиллярных металлов
- Тип T: -200 до 700°F, ±1.8°F
- Тип J: 32 до 1,400°F
- Приложение: Дымовой газ, высокотемпературные процессы

### Датчики давления

**Передатчик перепада давления:**
- Измеряет разность давлений через фильтры, змеевики
- Отклонение диафрагмы → изменение емкости/штамма
- Диапазон: 0-0.1" вод.ст. до 0-50 psi
- Приложение: Статус фильтра, измерение расхода воздуха, диагностика системы

### Датчики влажности

**Датчики относительной влажности (RH):**
- **Емкостные**: Диэлектрическая постоянная изменяется с влагой
- **Резистивные**: Электрическое сопротивление варьируется с влажностью
- Точность: ±2-5% RH типовая
- Приложение: Влажность помещения, влажность наружного воздуха, влажность воздухопровода

## Исполнительные механизмы

### Электрические исполнительные механизмы

**Модулирующие исполнительные механизмы:**
- Мотор приводит клапан/заслонку в положение на основе 0-10 VDC или 4-20 mA сигнала
- Обратная связь положения: потенциометр или кодировщик
- Время срабатывания: 30-90 секунд типовое
- Приложение: VAV заслонки, управляющие клапаны, заслонки экономайзера

**Двухпозиционные исполнительные механизмы:**
- Открыто или закрыто только (управление вкл/выкл)
- Приложение: Изоляционные заслонки, клапаны вкл/выкл

**Возврат пружины vs. Без возврата пружины:**
- **Возврат пружины**: Позиция отказа (закрыто или открыто) при потере питания
- **Без возврата пружины**: Сохраняет положение при потере питания

---

*Эффективное управление ОВКВ преобразует механические системы в интеллектуальные, отзывчивые окружения, которые адаптируются к потребностям занятых при минимизации потребления энергии и эксплуатационных затрат.*
