---
title: "Системы охлаждения ОВКВ: Принципы и применение"
aliases: ["Системы охлаждения ОВКВ: Принципы и применение"]
weight: 7
description: "Комплексное руководство по системам охлаждения ОВКВ, включая паровое сжатие, адсорбцию и испарительное охлаждение с термодинамическим анализом и критериями проектирования."
date: 2024-01-05
draft: false
tags: ["системы охлаждения", "холодоснабжение", "теплопередача", "термодинамика", "ASHRAE"]
categories: ["ОВКВ основы", "Технология охлаждения"]
---
# Системы охлаждения ОВКВ

Системы охлаждения удаляют тепловую энергию из кондиционируемых пространств через различные термодинамические процессы. Фундаментальный принцип, управляющий всеми системами охлаждения, - это второй закон термодинамики, который требует энергетического вклада для передачи тепла от областей с более низкой температурой к областям с более высокой температурой.

## Термодинамические основы

Производительность охлаждения любой системы количественно определяется скоростью удаления тепла:

$$Q_c = \dot{m} \times c_p \times (T_{in} - T_{out})$$

Где:
- $Q_c$ = производительность охлаждения (Btu/hr или кВт)
- $\dot{m}$ = массовый расход холодильного агента или теплоносителя (lb/hr или kg/s)
- $c_p$ = удельная теплоемкость при постоянном давлении (Btu/lb·°F или kJ/kg·K)
- $T_{in}$ = входная температура (°F или °C)
- $T_{out}$ = выходная температура (°F или °C)

Эффективность систем охлаждения измеряется коэффициентом производительности (COP):

$$COP = \frac{Q_c}{W_{input}}$$

Где $W_{input}$ представляет работу или энергетический вклад, требуемые для достижения эффекта охлаждения $Q_c$. Для систем парового сжатия COP обычно варьируется от 2.5 до 4.5, означая, что система удаляет 2.5-4.5 единиц тепла за каждую единицу потребленной электроэнергии.

## Основные типы систем охлаждения

### Холодоснабжение паровым сжатием

Цикл парового сжатия - наиболее широко используемая технология охлаждения в приложениях ОВКВ. Цикл состоит из четырех фундаментальных процессов:

1. **Сжатие**: Пар холодильного агента сжимается, увеличивая как давление, так и температуру
2. **Конденсация**: Пар высокого давления отклоняет тепло и конденсируется в жидкость
3. **Расширение**: Жидкий холодильный агент подвергается дроссельному процессу, снижая давление и температуру
4. **Испарение**: Холодильный агент низкого давления поглощает тепло и испаряется в пар

Идеальный цикл парового сжатия приближается к обратному циклу Карно. Изменение энтальпии через испаритель определяет производительность охлаждения:

$$Q_{evap} = \dot{m}_r \times (h_1 - h_4)$$

Где $h_1$ - энтальпия насыщенного пара, выходящего из испарителя, а $h_4$ - энтальпия смеси жидкость-пар, входящей в испаритель.

### Адсорбционное охлаждение

Системы адсорбции заменяют механическую работу сжатия тепловой энергией. Эти системы используют пару холодильный агент-абсорбент (обычно вода-бромид лития или аммиак-вода) и особенно выгодны, когда доступна отходящее тепло или солнечная тепловая энергия.

COP абсорбционных чиллеров ниже, чем у систем парового сжатия, но рассчитывается на основе теплового входа:

$$COP_{abs} = \frac{Q_{evap}}{Q_{generator} + W_{pump}}$$

Одноступенчатые абсорбционные чиллеры достигают COP значений 0.6-0.8, в то время как двухступенчатые блоки достигают 1.0-1.3.

### Испарительное охлаждение

Испарительное охлаждение использует скрытое тепло испарения воды. Когда вода испаряется в воздушный поток, она поглощает примерно 1,050 Btu/lb (2,442 kJ/kg) чувствительного тепла из воздуха, преобразуя его в скрытое тепло. Процесс следует линии постоянной температуры влажного термометра на психрометрической диаграмме.

Эффективность охлаждения определяется как:

$$\epsilon = \frac{T_{db,in} - T_{db,out}}{T_{db,in} - T_{wb,in}}$$

Где $T_{db}$ - температура сухого термометра и $T_{wb}$ - температура влажного термометра. Прямые испарительные охладители достигают эффективности 70-90%, в то время как косвенные системы варьируются от 50-70%.

## Сравнение систем охлаждения

| Тип системы | Диапазон COP | Типовые применения | Отклонение тепла | Начальная стоимость |
|-------------|-----------|---------------------|----------------|--------------|
| Воздушное охлаждение паровое сжатие | 2.5-3.5 | Жилые, малые коммерческие | Воздухоохлаждаемый конденсатор | Низко-Средняя |
| Водяное охлаждение паровое сжатие | 3.5-6.5 | Большие коммерческие, промышленные | Охладительная башня | Высокая |
| Одноступенчатая адсорбция | 0.6-0.8 | Районное охлаждение, восстановление отходящего тепла | Охладительная башня | Высокая |
| Двухступенчатая адсорбция | 1.0-1.3 | Большие объекты с источником тепла | Охладительная башня | Очень высокая |
| Прямое испарительное | 10-20* | Засушливые климаты, промышленная вентиляция | Атмосферная | Очень низкая |
| Косвенное испарительное | 6-12* | Засушливые климаты, центры обработки данных | Атмосферная | Низко-Средняя |

*COP для испарительных систем рассчитывается с использованием только мощности вентилятора

## Критерии проектирования по стандартам ASHRAE

ASHRAE Стандарт 90.1 устанавливает минимальные требования к эффективности оборудования охлаждения. Ключевые параметры проектирования включают:

**Размер производительности**: По ASHRAE Fundamentals, охлаждающие нагрузки должны учитывать:
- Чувствительное тепло через ограждение здания (кондукция, солнечная радиация)
- Внутреннее выделение тепла (занятые лица, освещение, оборудование)
- Скрытое тепло (влага от занятых лиц, вентиляционный воздух, инфильтрация)
- Вентиляционная нагрузка на основе требований ASHRAE Стандарт 62.1

**Метрики эффективности**:
- **EER (Energy Efficiency Ratio)**: Стационарная эффективность при условиях стандарта ARI
- **SEER (Seasonal Energy Efficiency Ratio)**: Средняя сезонная производительность для жилого оборудования
- **IEER (Integrated Energy Efficiency Ratio)**: Частичная нагрузка для коммерческого оборудования
- **kW/ton**: Ввод мощности на тонну охлаждения (ниже лучше; типово 0.6-1.2 kW/ton для чиллеров)

---

*Правильный выбор, размер и оптимизация систем охлаждения для конкретных применений и климатических условий обеспечиваются пониманием принципов термодинамики, характеристик оборудования и стандартов проектирования.*
