---
title: "Методология выбора диффузоров"
aliases: ["Методология выбора диффузоров"]
weight: 4
---

```yaml
---
title: "Методология выбора диффузоров"
weight: 4
description: "Систематический подход к выбору воздухораспределителей на основе расчётных нагрузок, аэродинамических критериев и показателей комфортности ADPI."
---
```

## Обзор

Выбор диффузоров — критическая этап проектирования системы ОВК, обеспечивающий эффективное распределение кондиционированного воздуха в помещении при соблюдении стандартов комфортности. Методология основана на комплексной оценке тепловой нагрузки, аэродинамических характеристик потока и индекса эффективности диффузии (ADPI — Air Diffusion Performance Index) в соответствии с ASHRAE 55 и 62.1. Неправильный выбор диффузора приводит к застойным зонам, локальной тепловой асимметрии, сквознякам и превышению допустимых скоростей потока на рабочем уровне (> 0,15 м/с при охлаждении). Методология охватывает определение требуемого объёма воздуха, выбор типа диффузора по размеру и дальности броска, верификацию комфортных условий и адаптацию под конкретные условия монтажа.

## Физические принципы распределения воздуха

Эффективность диффузора определяется взаимодействием турбулентной струи с окружающей средой. При выпуске воздуха из диффузора со скоростью $v_0$ происходит расширение струи и смешивание с рециркулируемым воздухом помещения.

**Затухание скорости вдоль оси струи:**
$$v_z = v_0 \cdot \frac{d_0}{z}$$

где:
- $v_z$ — скорость на расстоянии $z$ от диффузора, м/с;
- $v_0$ — начальная скорость выпуска, м/с;
- $d_0$ — эквивалентный диаметр отверстия диффузора, м;
- $z$ — расстояние по оси, м.

**Увеличение температуры струи по мере смешивания:**
$$\Delta T_z = \Delta T_0 \cdot \frac{d_0}{z}$$

где $\Delta T_0$ — начальный температурный перепад между подаваемым и воздухом помещения, °C.

Эффективная температура струи (ЭТС) — условная температура воздуха, при которой скорость 0,5 м/с воспринимается как комфортная. Для охлаждения ЭТС рассчитывается с учётом как скорости, так и разницы температур на рабочем уровне (0,6 м от пола).

## Компоненты методологии выбора

### 1. Расчёт нагрузки и требуемого расхода воздуха

Внутренняя тепловая нагрузка помещения определяется по ASHRAE 90.1:
$$Q = \sum Q_{\text{люди}} + \sum Q_{\text{оборудование}} + \sum Q_{\text{освещение}} + Q_{\text{огораждение}}$$

Требуемый объёмный расход для охлаждения:
$$V = \frac{Q}{c_p \cdot \rho \cdot \Delta T_{\text{подачи}}}$$

где:
- $V$ — объёмный расход, м³/ч;
- $c_p$ — удельная теплоёмкость воздуха ≈ 1,005 кДж/(кг·°C);
- $\rho$ — плотность воздуха ≈ 1,2 кг/м³ (при 20°C, нормальном давлении);
- $\Delta T_{\text{подачи}}$ — перепад между расчётной внутренней и подаваемой температурой, °C.

**Типовой диапазон $\Delta T_{\text{подачи}}$:** 6–12 °C при охлаждении.

### 2. Проверка кратности воздухообмена

Минимальная кратность определяется по ASHRAE 62.1 (наружный воздух):
$$n = \frac{V_{\text{подачи}}}{V_{\text{помещения}}}$$

Типовые требования:
- Офисные помещения: 2–3 ч⁻¹
- Торговые помещения: 1,5–2,5 ч⁻¹
- Серверные, операционные: 4–6 ч⁻¹

Проверка по наружному воздуху (ASHRAE 62.1):
$$V_{\text{наруж}} = (O_f + O_p \cdot N) \cdot A$$

где:
- $O_f$ — расход на площадь помещения, м³/(ч·м²);
- $O_p$ — расход на одного человека, м³/(ч·чел);
- $N$ — число людей;
- $A$ — площадь помещения, м².

### 3. Дальность броска струи и размеры помещения

Дальность броска (throw distance) — расстояние, на котором скорость струи затухает до 0,5 м/с, чаще всего обозначается как $L$ или $L_{0.5}$.

**Характерная длина помещения:**
$$L_{\text{м}} = \min(L, D)$$

где $D$ — расстояние от диффузора до противоположной стены (м).

**Критерий баланса:**
$$\frac{L}{L_{\text{м}}} \approx 0,5–0,8$$

Оптимальное расстояние: дальность броска должна составлять 50–80 % расстояния от диффузора до противоположной стены, чтобы избежать как застойных зон, так и локального переохлаждения.

### 4. Индекс эффективности диффузии воздуха (ADPI)

ADPI рассчитывается на основе измерений скорости и температуры на рабочем уровне (0,1–1,7 м от пола) в соответствии с ASHRAE 113:

$$\text{ADPI} = \frac{\text{Число точек с приемлемыми условиями}}{\text{Общее число точек}} \times 100\,\%$$

**Приемлемые условия (ASHRAE 55, 62.1):**
- Локальная скорость $v \leq 0,15$ м/с (охлаждение) / 0,10 м/с (отопление);
- Эффективная температура струи в диапазоне ±2,8 °C от расчётной внутренней температуры.

**Критерий проектирования:** ADPI ≥ 80 % (типовое требование) или ADPI ≥ 90 % (высокие стандарты, например, офисы премиум-класса).

### 5. Эффективная температура струи (ЭТС)

ЭТС вычисляется с учётом психрометрического влияния скорости на восприятие температуры:

$$t_{\text{эффективная}} = t_{\text{внут}} - k \cdot v$$

где:
- $k$ — психрометрический коэффициент (для воздуха ≈ 1,5–2,0 °C/(м/с));
- $v$ — локальная скорость, м/с.

Диффузор считается приемлемым, если на 80 % рабочей зоны эффективная температура находится в допустимом диапазоне.

### 6. Комфорт локальной скорости

Допустимые скорости на рабочем уровне в соответствии с ASHRAE 55:

| Режим | Скорость, м/с | Условия |
|------|---------------|---------|
| **Охлаждение** | 0,05–0,15 | Сидячая работа, офис |
| **Охлаждение (активно)** | 0,15–0,25 | Активная деятельность, торговля |
| **Отопление** | 0,05–0,10 | Сидячая работа |
| **Переходный период** | 0,05–0,15 | Все режимы |

## Методология проектирования

### Этап 1: Определение параметров подаваемого воздуха

1. Расчитать полную тепловую нагрузку помещения (кВт).
2. Определить минимальную долю наружного воздуха по ASHRAE 62.1.
3. Выбрать расчётную подаваемую температуру (обычно на 6–10 °C ниже внутренней при охлаждении).
4. Вычислить требуемый объёмный расход $V$, м³/ч.

**Пример:** Офис площадью 50 м², внутренняя температура 24 °C, тепловая нагрузка 4 кВ, подаваемая температура 16 °C.
$$V = \frac{4000 \text{ Вт}}{1,005 \times 1,2 \times (24 - 16)} = \frac{4000}{9,648} \approx 415 \text{ м}^3/\text{ч}$$

Кратность: $n = 415 / (50 \times 3,0) = 2,8$ ч⁻¹ (в норме).

### Этап 2: Выбор типа и размера диффузора

На основе расхода $V$ и конструктивных ограничений помещения выбирают диффузор из каталога производителя. Типовые размеры потолочных диффузоров: 200×200, 300×300, 400×400 мм.

**Скорость на выходе диффузора:**
$$v_0 = \frac{V}{A_{\text{диф}}}$$

где $A_{\text{диф}}$ — эффективная площадь выходного сечения диффузора, м².

Для диффузора 300×300 мм с эффективностью ~85 %:
$$A_{\text{эфф}} = 0,3 \times 0,3 \times 0,85 = 0,0765 \text{ м}^2$$
$$v_0 = \frac{415 / 3600}{0,0765} \approx 1,5 \text{ м/с}$$

### Этап 3: Проверка дальности броска

Из технического паспорта диффузора берут значение дальности броска $L$ (обычно указывается для стандартных условий 20 °C, без препятствий). Для расчётного расхода 415 м³/ч (≈ 0,115 м³/с) типовая дальность 3,5–4,5 м.

Размер помещения по направлению подачи: 10 м (расстояние до противоположной стены).

$$\frac{L}{D} = \frac{4,0}{10} = 0,40 < 0,80 \text{ (удовлетворяет критерию)}$$

### Этап 4: Оценка ADPI и ЭТС

Если производитель предоставляет диаграммы ADPI для выбранного диффузора при расходе ~415 м³/ч, проверяют:
- ADPI на рабочем уровне должна быть ≥ 80 %.
- Максимальная скорость в рабочей зоне ≤ 0,15 м/с.
- ЭТС в пределах ±2,8 °C от 24 °C (т. е. 21,2–26,8 °C).

Если ADPI < 80 %, требуется увеличить количество диффузоров или изменить их расположение.

### Этап 5: Учёт поправочных коэффициентов

**Поправка на температуру подаваемого воздуха:**
$$L_{\text{корр}} = L \cdot k_T$$

где $k_T$ — коэффициент, зависящий от $\Delta T$. Для больших перепадов температуры (> 10 °C) дальность броска уменьшается на 10–20 %, так как более холодный воздух быстрее опускается.

Типовые значения (ASHRAE):
- $\Delta T = 5$ °C: $k_T \approx 1,0$
- $\Delta T = 10$ °C: $k_T \approx 0,95$
- $\Delta T = 15$ °C: $k_T \approx 0,85$

**Поправка на положение диффузора:**
- Диффузор в углу помещения: дальность ≈ 70 % от номинала.
- Диффузор у стены: дальность ≈ 85–90 % от номинала.
- Диффузор в центре: дальность 100 %.

### Этап 6: Размещение диффузоров

**Расстояние между соседними диффузорами:**
$$s \leq 1,2 \times L$$

где $L$ — дальность броска с учётом поправок.

Для примера с $L = 4$ м: $s \leq 4,8$ м (не более одного диффузора на 5 м).

**Рекомендации по расстоянию от стен:**
- От боковых стен: > 1 м (для избежания вихревых эффектов).
- От противоположной стены: L (дальность броска).
- От потолка в помещениях с высотой < 3 м: ≤ 0,3 м.

## Применение в системах ОВК

### Кондиционирование офисных помещений

Типовой офис площадью 100 м² с открытой планировкой требует 2–4 потолочных диффузоров размером 300×300 или 400×400 мм при расходе 600–1000 м³/ч. Подаваемая температура 16–18 °C (летний режим). ADPI должна быть ≥ 85 %.

### Серверные и техпомещения

Интенсивное охлаждение (нагрузка 50–100 Вт/м²) требует более мощных диффузоров или канальных систем с высокой скоростью выпуска (до 2,5 м/с). ЭТС менее критична благодаря отсутствию людей; акцент на равномерность температурного поля.

### Торговые помещения и общественные здания

Большие помещения с потолками 4–6 м часто используют потолочные касетные диффузоры или линейные щелевые подачи. Дальность броска критична — рекомендуется 60–80 % расстояния до противоположной стены.

### Отопление

При отоплении (подаваемая температура > внутренней) диффузоры должны подавать воздух вверх или вдоль потолка для минимизации конвективных потоков в зоне пребывания людей. Допустимая локальная скорость снижается до 0,10 м/с.

## Стандарты и нормативы

- **ASHRAE 55**: Тепловой комфорт и индексы дискомфорта (локальная асимметрия, сквозняки).
- **ASHRAE 62.1**: Вентиляция для качественного воздуха в помещении (требования по наружному воздуху, расчёты расходов).
- **ASHRAE 113**: Метод измерения ADPI и воздушных потоков в помещении.
- **ISO 7730**: Эргономия термальной среды (уточнение индекса PMV-PPD, локальный тепловой комфорт).
- **EN 13779**: Вентиляция зданий — классификация наружного и внутреннего воздуха.
- **СП 60.13330.2020** (актуализированный СНиП 41-01-2003): Отопление, вентиляция и кондиционирование (российские требования к диффузорам и диапазонам скоростей).
- **ГОСТ Р 51300**: Кондиционеры воздуха — методы испытаний и технические требования.

## Практические рекомендации

### Типовые диапазоны параметров

| Параметр | Значение |
|----------|----------|
| **Начальная скорость, м/с** | 0,8–2,5 |
| **Дальность броска, м** | 2–8 |
| **Расстояние между диффузорами, м** | 3–6 |
| **ADPI для проектирования, %** | 80–95 |
| **Локальная скорость (макс), м/с** | 0,10–0,25 |
| **Эффективная температура, °C** | ±2,8 от комнатной |

### Частые ошибки при выборе

1. **Завышение дальности броска.** Недооценка влияния мебели, перегородок и тепловых нагрузок снижает фактическую дальность на 20–30 %.
2. **Неучёт теплоты в помещении.** Расчёт без учёта расположения мощных источников тепла (например, солнечного излучения через окно) приводит к неполной вентиляции этих зон.
3. **Выбор диффузора по каталогу без проверки ADPI.** Номинальные характеристики часто указываются при идеальных условиях; реальное ADPI может быть на 10–20 % ниже.
4. **Игнорирование акустики.** Высокие скорости выпуска (> 2,0 м/с) часто приводят к шумам. Рекомендуемый уровень звука ≤ 35 dB(A) для офисов.

### Выбор по данным производителей

Все производители (Trox, Halton, Dadanco, Komfort и др.) предоставляют:
- Таблицы или графики зависимости дальности броска от расхода.
- Диаграммы ADPI для стандартных размеров помещений.
- Поправочные коэффициенты для температуры и ориентации.
- Зависимости между акустическим давлением и расходом.

Рекомендуется использовать программное обеспечение производителя (например, Trox Comis, Dadanco Selection Tool) для итерационной верификации выбора с учётом всех факторов.

### Проверка при пусконаладке

При фактическом пуске системы необходимо измерить:
- Скорость в нескольких точках рабочей зоны (не менее 3 диагональных точек).
- Температуру на выходе диффузора и на рабочем уровне.
- Акустическое давление на расстоянии 1 м от диффузора.

Отклонения скорости более 20 % от проектных требуют балансировки (закрытие части отверстий, установка регулирующих заслонок) или замены диффузора.
