---
title: "Параметры производительности"
aliases: ["Параметры производительности"]
weight: 3
description: "Технические характеристики воздушных терминалов: бросок, падение, разброс, шум, потери давления и методы расчёта."
---
## Обзор

Параметры производительности воздушных терминалов (диффузоров, решёток, насадок) определяют качество и эффективность распределения воздуха в помещении. К ним относятся геометрические характеристики струи (дальность, падение, разброс), акустические показатели, гидравлические потери и динамические коэффициенты, влияющие на конечный результат кондиционирования. Корректный расчёт этих параметров обеспечивает соответствие микроклимата нормам ASHRAE 62.1, СНиП 23-02-2003 и СП 60.13330.2020, предотвращает сквозняки и неравномерность температуры, минимизирует шум (NC по стандарту ASHRAE).

## Физические принципы

Воздушная струя, выходя из терминала, подчиняется законам механики жидкостей и газов. Падение (Drop) и бросок (Throw) связаны с начальной скоростью $v_0$ и углом наклона струи, а также с воздействием сил плавучести и вязкости на мешающий воздух.

**Изотермический бросок** (одинаковая температура выходящего и окружающего воздуха):
$$L_t = K \cdot \sqrt{\frac{A \cdot v_0}{C}}$$

где:
- $L_t$ — дальность броска до заданной скорости (м);
- $K$ — коэффициент, зависящий от формы терминала (для круглых диффузоров ≈ 6–8);
- $A$ — площадь выходного сечения (м²);
- $v_0$ — начальная скорость воздуха (м/с);
- $C$ — константа вязкого смешивания.

**Неизотермический бросок** (выход холодного или горячего воздуха) учитывает архимедову силу плавучести:
$$\Delta L = \Delta L_0 \cdot \frac{|\Delta T|}{T_0}$$

где $\Delta T$ — разность температур (°C), $T_0$ — абсолютная температура окружающей среды (K).

При охлаждении ($\Delta T < 0$) струя падает ниже расчётной траектории; при нагреве ($\Delta T > 0$) поднимается выше.

## Компоненты и характеристики

### Дальность броска и скорость затухания

**Бросок (Throw)** — расстояние от выхода терминала до точки, где скорость снижается до определённого порога. Типичные пороги затухания:

| Скорость затухания | Применение | Типовая дальность |
|---|---|---|
| 0,25 м/с | Жилые помещения, кабинеты | 2–4 м |
| 0,5 м/с | Офисы, учреждения | 3–6 м |
| 0,75 м/с | Промышленные, большие залы | 5–10 м |
| 1,0 м/с | Экстремальные дальности | > 10 м |

### Падение и разброс

**Падение (Drop)** — вертикальное смещение струи вниз от горизонтальной траектории по причине вязкого смешивания и плавучести. Для горизонтальной струи при 0,25 м/с затухания составляет 0,3–0,5 м на каждые 3 м дальности.

**Разброс (Spread)** — горизонтальное расширение струи. При выходе через прямоугольный диффузор угол разброса составляет 15–25° в зависимости от конструкции и коэффициента энтрейнмента.

### Коэффициент энтрейнмента (захвата)

Коэффициент энтрейнмента $e$ показывает, во сколько раз объёмный расход воздуха в струе увеличивается по мере её развития:
$$V(x) = V_0 \cdot (1 + e \cdot \frac{x}{d_e})$$

где $x$ — расстояние от выхода (м), $d_e$ — эффективный диаметр или размер (м).

Типовые значения: $e = 0,25–0,35$ для свободных струй, $e = 0,15–0,20$ при влиянии потолка (эффект Коанда).

### Эффект Коанда

При монтаже диффузора близко к потолку (расстояние < 0,5 м) воздушная струя прилипает к потолку за счёт эффекта Коанда, снижая падение и увеличивая дальность броска на 30–50 %. Это благоприятно при охлаждении, но требует компенсации при нагреве во избежание стратификации.

## Акустические параметры

**Критерий шума NC (Noise Criterion)** определяет допустимый звуковой спектр в октавных полосах (125–4000 Гц). Значения NC регулируются ASHRAE 90.1 и СП 51.13330.2016:

| Категория помещения | Рекомендуемый NC |
|---|---|
| Жилые, спальни | 25–30 |
| Офисы, кабинеты | 30–35 |
| Конференц-залы | 25–30 |
| Торговые залы | 35–40 |
| Производственные | 40–45 |

Звуковое давление в диффузоре связано с лицевой скоростью $v_f$:
$$L_p = 10 \lg \left(\frac{p^2}{p_{ref}^2}\right) \approx 20 \lg(v_f) + C$$

где $p_{ref} = 2 \times 10^{-5}$ Па — опорное давление, $C$ — поправка на конструкцию диффузора (обычно 60–75 дБ).

## Гидравлические параметры

### Потеря давления

Потеря давления в терминале рассчитывается по формуле:
$$\Delta P = \frac{\zeta \cdot \rho \cdot v_g^2}{2}$$

где:
- $\zeta$ — коэффициент местного сопротивления (обычно 0,5–2,0 в зависимости от типа);
- $\rho$ — плотность воздуха (≈ 1,2 кг/м³ при 20 °C);
- $v_g$ — скорость в горловине (м/с), обычно ограничивается 2–5 м/с для снижения шума.

### Лицевая скорость и эффективная площадь

**Лицевая скорость (Face Velocity)** — скорость воздуха на поверхности видимого отверстия диффузора:
$$v_f = \frac{V}{A_f}$$

где $V$ — объёмный расход (м³/ч), $A_f$ — лицевая площадь (м²).

Для жилых и офисных помещений лицевая скорость ограничивается 1,5–2,5 м/с; для больших залов — до 3–4 м/с.

**Эффективная площадь** (Effective Area) часто отличается от видимой за счёт конструкции лабиринта и жалюзей:
$$A_{ef} = A_f \cdot K_p$$

где $K_p$ — коэффициент пропускания (обычно 0,7–0,95).

### Коэффициент аспирации

Коэффициент аспирации (Induction Ratio) — отношение объёма вторичного воздуха (захватываемого из помещения) к первичному (подаваемому через терминал). Влияет на локальный теплообмен и смешивание:
$$n = \frac{V_{sec}}{V_{prim}}$$

Типовые значения: 0,5–2,0 для настенных диффузоров, 0,2–0,5 для потолочных с эффектом Коанда.

## Методы расчёта и проектирования

**Исходные данные:**
- Требуемый расход воздуха $V$ (м³/ч или л/с);
- Допустимый уровень шума NC;
- Расстояние до жилой зоны, ограничение по дальности броска;
- Диапазон температур подачи при охлаждении/нагреве;
- Конфигурация помещения (высота, площадь, наличие перегородок).

**Пример расчёта:**
Офисное помещение 4 м × 3 м × 2,8 м. Требуемый расход воздуха 150 м³/ч, NC 30.

1. Выбираем потолочный диффузор квадратный 300×300 мм, $A_f = 0,09$ м².
2. Рассчитываем лицевую скорость: $v_f = \frac{150/3600}{0,09} = 0,46$ м/с (приемлемо).
3. Получаем от производителя $\zeta = 0,8$, давление: 
   $$\Delta P = \frac{0,8 \cdot 1,2 \cdot 0,46^2}{2} \approx 0,1 \text{ Па}$$
4. Дальность броска при $v_0 \approx 2,5$ м/с и коэффициенте 7: $L_t = 7 \cdot \sqrt{0,09 \cdot 2,5 / 0,3} \approx 3,2$ м.
5. Проверяем по стандарту ASHRAE 62.1 — размер и расположение приемлемы.

## Применение в ОВК-системах

### Жилые помещения и офисы

В жилых и офисных зданиях преобладают потолочные и настенные диффузоры малого размера с дальностью броска 2–4 м и NC 25–30. Эффект Коанда используется активно для предотвращения сквозняков на уровне человека (зона 0,1–2,0 м от пола).

### Большие общественные залы

В торговых центрах, аэропортах, музеях применяют кассетные диффузоры 600×600 мм, системы распределения в полу (underfloor UFAD) с дальностью броска 5–10 м и NC 35–40. Коэффициент энтрейнмента снижается за счёт конструкции для более равномерного распределения.

### Промышленные объекты

На заводах, складах используют подвесные цилиндрические диффузоры и насадки с дальностью броска > 10 м, NC 40–45. Допускаются повышенные лицевые скорости (до 6 м/с) и асимметричные углы наклона.

### Системы с регулировкой (VAV)

В переменных системах подачи воздуха (VAV) важно обеспечить минимальный расход без застоя и без превышения допустимого шума. Диффузоры выбирают с диапазоном регулировки 25–100 % номинального расхода, сохраняя NC не выше 35 дБ при минимальном расходе.

## Стандарты и нормативы

- **ASHRAE 62.1-2019** — качество воздуха в помещениях; определение минимального расхода вентиляции и параметров распределения.
- **ASHRAE 90.1-2019** — энергетический стандарт для зданий; ограничения по лицевой скорости (≤ 2,5 м/с в кондиционируемых помещениях).
- **ASHRAE 55-2017** — тепловой комфорт; допустимая скорость воздуха в зоне пребывания (< 0,15 м/с для сидящих при температуре 22–24 °C).
- **ISO 5219** — обозначение и классификация диффузоров воздуха.
- **ISO 3382-3** — акустика помещений; измерение NC.
- **СНиП 23-02-2003** (действующий как СП 50.13330.2012) — тепловая защита зданий.
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха.
- **СП 51.13330.2016** — шум и вибрация.

## Практические рекомендации

1. **Типовые диапазоны лицевой скорости:**
   - 1,0–1,5 м/с: спальни, тихие помещения;
   - 1,5–2,5 м/с: офисы, жилые комнаты;
   - 2,5–4,0 м/с: общественные, торговые залы;
   - 4,0–6,0 м/с: промышленные объекты.

2. **Допустимые потери давления** в одном диффузоре: 5–25 Па при расходе 100–300 м³/ч; не рекомендуется превышать 50 Па, чтобы избежать чрезмерного вкладу в системное сопротивление.

3. **Расстояние до соседних терминалов:** минимум 1,5 м по горизонтали, 2 м по вертикали для избежания взаимного влияния и холодных зон.

4. **Компенсация неизотермичности:** при перепаде температур > 5 °C рекомендуется использовать диффузоры с регулируемым углом наклона или выбирать терминалы большего размера для снижения скорости и минимизации падения.

5. **Проверка акустики:** всегда рассчитывайте звуковое давление по спектру производителя и суммируйте вклады всех терминалов в суммарный уровень шума помещения.
