---
title: "Приточные воздухозаборники"
aliases: ["Приточные воздухозаборники"]
description: "Воздухозаборные решётки, фильтрующие решётки, дверные решётки и проходные решётки для систем HVAC, включая конструкции с низким перепадом давления и критерии расчёта."
weight: 2
---

Приточные воздухозаборники извлекают воздух из кондиционируемых помещений для завершения цикла распределения воздуха в HVAC системе, возвращая воздух помещения в оборудование обработки воздуха для его повторной кондиционирования. Конструкция воздухозаборника приоритизирует низкий перепад давления, достаточную свободную площадь, акустические характеристики и эстетическую интеграцию, предотвращая поступление загрязняющих веществ.

## Конфигурации приточных воздухозаборных решёток

Приточные воздухозаборные решётки включают неподвижные или регулируемые лопасти, которые направляют поток воздуха в возвратный воздуховод, обеспечивая декоративную отделку и защиту от инородных предметов. В отличие от приточных диффузоров, приточные решётки обычно работают с меньшей скоростью потока на выходе для минимизации перепада давления и генерации шума.

Потолочные приточные решётки подходят для приложений с воздуховодной системой возврата, надпотолочным возвратом или архитектурно интегрированным распределением воздуха через потолок. Размеры фасада обычно координируются с модулями подвесного потолка, типично 0,6×0,6 м или 0,6×0,3 м для коммерческих установок.

Настенные приточные решётки обеспечивают установку на вертикальных стенах в жилых приложениях, проектах модернизации или помещениях, где потолочная установка нецелесообразна. Установка в нижней части стены облегчает сбор возвратного воздуха из зоны обитания у пола, тогда как расположение в верхней части стены минимизирует визуальное воздействие.

Конструкция сердечника уравновешивает требования прочности с целями снижения перепада давления и затрат. Штампованные стальные сердечники обеспечивают экономичные решения для решёток среднего размера, тогда как конструкция из экструдированного алюминия обеспечивает превосходную прочность и стойкость к прогибу для больших размеров фасада или приложений с давлением в надпотолочном пространстве.

## Фильтрующие решётки

Фильтрующие решётки интегрируют фильтрацию воздуха непосредственно в узлы приточных решёток, исключая необходимость в отдельных фильтрующих корпусах в компактных установках или приложениях зональной фильтрации. Глубина корпуса фильтра обеспечивает размещение стандартных толщин фильтров, типично 25–50 мм для гофрированного фильтрующего материала или 13 мм для стеклоткани.

Конфигурации дверцы доступа обеспечивают замену фильтра без извлечения решётки, снижая трудозатраты на техническое обслуживание и сохраняя целостность потолка. Навесные рамки или съёмные панели фасада обеспечивают доступ к фильтру с механизмами фиксации, поддерживающими надёжное закрытие во время работы.

Расчёт размера фильтрующей решётки должен учитывать перепад давления как через сердечник решётки, так и через установленный фильтрующий материал. Суммарный перепад давления при расчётном расходе воздуха обычно находится в диапазоне 24–60 Па, варьируясь в зависимости от рейтинга эффективности фильтра и типа материала.

Ограничения скорости потока на фасаде фильтрующих решёток обычно ограничивают работу от 1,5 до 2,5 м/с максимум для предотвращения вибрации фильтрующего материала, чрезмерного шума и ускоренного накопления частиц. Более низкие скорости продлевают срок службы фильтра и снижают энергопотребление вентилятора.

## Дверные решётки и проходные отверстия

Дверные решётки облегчают передачу воздуха через внутренние перегородки или двери, обеспечивая балансировку давления между помещениями без воздуховодных соединений. Приложения включают нагнетание воздуха в жилые помещения, передачу воздуха через коридоры и подпор воздуха в санузлы.

Подсечки под дверями обеспечивают площадь пассивной передачи, с типичными подсечками от 13 до 25 мм, обеспечивающими от 3200 до 6500 мм² площади передачи для стандартных дверей шириной 0,9 м. Эта площадь достаточна для жилых приложений, но часто недостаточна для коммерческих высокопроизводительных требований.

Дверные решётки с проходом включают противоположные решётки на обеих сторонах двери, соединённые через отверстия сердечника, обеспечивая акустическое ослабление при поддержании проходимости потока воздуха. Конфигурации с оценкой звука используют лабиринтные пути или акустический материал для снижения передачи звука между помещениями.

Ориентация лопастей влияет на потенциал проникновения дождя для приложений с внешними дверями. Профили лопастей с обратным Y или дренируемые профили предотвращают попадание воды при поддержании достаточной свободной площади для требуемого расхода воздуха.

## Требования к конструкции с низким перепадом давления

Минимизация перепада давления представляет критическую цель проектирования для приточных систем, прямо влияя на потребление энергии вентилятором и ёмкость системы. Каждые 24 Па ненужного перепада давления увеличивают требуемую мощность вентилятора и снижают доступное статическое давление для распределения.

Оптимизация коэффициента свободной площади уравновешивает препятствие сердечника с требованиями прочности и эстетики. Приточные решётки обычно нацелены на коэффициент свободной площади между 0,65 и 0,85, значительно выше значений для приточных терминалов из-за чувствительности к перепаду давления.

Рекомендации по максимальной скорости потока на фасаде приточных решёток обычно ограничивают от 2,0 до 3,0 м/с для критичных по звуку приложений и от 2,5 до 4,0 м/с для коммерческих установок, где приемлемы умеренные уровни шума. Эти скорости поддерживают перепад давления ниже 12–24 Па только через сердечник решётки.

Расстояние между лопастями сердечника влияет как на визуальное восприятие, так и на аэродинамическую производительность. Большее расстояние между лопастями снижает перепад давления, но допускает проникновение более крупных объектов и может выглядеть менее утончённо с архитектурной точки зрения. Типичное расстояние между лопастями находится в диапазоне 19–38 мм.

## Приложения проходных решёток

Проходные решётки обеспечивают прохождение потока воздуха через стеновые конструкции или перегородки, создавая преднамеренные пути циркуляции воздуха между смежными помещениями. Эти приложения включают подпор воздуха в помещения с отрицательным давлением, передачу возвратного воздуха из надпотолочных пространств и распределение воздуха через коридоры.

Проходные решётки с противоположными лопастями устанавливаются на обеих сторонах стенных проходов, обеспечивая завершённый вид с каждой стороны при размещении изменчивости толщины стены. Втулка через стену поддерживает конструктивную целостность и предотвращает утечку воздуха вокруг периметра решётки.

Акустические характеристики становятся критическими, когда проходные решётки соединяют помещения с разными звуковыми средами. Сборки с рейтингом звука включают акустический материал, удлинённые длины воздуховодов или лабиринтные пути, которые ослабляют передачу звука при пропускании потока воздуха.

Перепад давления через проходные решётки должен учитывать оба сердечника решёток в последовательности, обычно удваивая перепад давления по сравнению с одиночными решётками при эквивалентной скорости потока на фасаде. Общий перепад давления обычно ограничивается от 12 до 36 Па для приложений пассивной передачи.

## Методология расчёта размера

Расчёты размера приточной решётки учитывают требуемый расход воздуха, приемлемую скорость потока на фасаде и результирующий перепад давления. Базовое соотношение A = Q/V устанавливает требуемую свободную площадь (A) на основе расхода воздуха (Q) и выбранной скорости потока (V).

Расчёт валовой площади фасада требует коррекции на коэффициент свободной площади решётки, причём валовая площадь равна свободной площади, делённой на процент свободной площади. Это преобразование обеспечивает достаточные размеры фасада для достижения целевой свободной площади.

Несколько меньших решёток часто оказываются предпочтительнее одной большой решётки для эстетической интеграции, распределения нагрузки и акустической производительности. Однако увеличенное количество повышает общий перепад давления из-за эффектов входа/выхода и может увеличить затраты на установку.

## Выбор материала и отделки

Алюминиевая конструкция обеспечивает стойкость к коррозии, лёгкий вес и возможность окраски приточных решёток в типичных внутренних средах. Немагнитная характеристика доказывает преимущество вблизи оборудования МРТ или других магнитно-чувствительных установок.

Стальная конструкция предлагает экономичные решения для больших решёток или приложений, где вес и коррозия поддаются контролю. Заводская порошковая окраска защищает стальные подложки при обеспечении координации цвета с внутренними отделками.

Нержавеющая сталь решает проблемы коррозионных сред, премиум-эстетические требования или гигиенические приложения, требующие очищаемости и сопротивления микробному загрязнению. Марка 304 служит в большинстве приложений, тогда как марка 316 решает морские или суровые химические воздействия.

Пластиковые решётки подходят для лёгких жилых приложений, обеспечивая иммунитет к коррозии и интегральный цвет при экономичной стоимости. Структурные ограничения ограничивают приложение малыми размерами фасада и низкими перепадами давления.
