---
title: "Воздухораспределители"
aliases: ["Воздухораспределители"]
description: "Комплексное руководство по потолочным воздухораспределителям, схемам распределения воздуха, характеристикам дальнобойности, коэффициентам индукции и спецификациям производительности для HVAC терминалов подачи воздуха."
weight: 1
---

Воздухораспределители подают кондиционированный воздух в занятые помещения через спроектированные схемы, которые обеспечивают эффективное перемешивание, равномерное распределение температуры и приемлемое движение воздуха в зоне пребывания людей. Выбор воздухораспределителя непосредственно влияет на комфорт присутствующих, эстетику помещения, акустические характеристики и энергопотребление системы.

## Классификация воздухораспределителей по геометрии

Геометрия воздухораспределителя определяет схему подачи, дальнобойность, характеристики индукции и потерю давления. Критерии выбора уравновешивают требования производительности с архитектурными ограничениями и условиями установки.

### Потолочные воздухораспределители - круглые

Круглые потолочные воздухораспределители используют круглую геометрию фасада с радиальной схемой подачи, типично обеспечивая горизонтальное распределение воздуха на 360 градусов. Размеры сердцевины варьируются от 15 до 61 см в диаметре, с концентрическими кольцами или направляющими лопатками, управляющими схемами подачи.

Круглая конфигурация обеспечивает всенаправленную подачу, подходящую для помещений с централизованным расположением воздухораспределителя или симметричной геометрией помещения. Регулируемые контроллеры схемы позволяют полевую модификацию схем дальнобойности для решения изменяющихся условий нагрузки или переконфигурации помещения.

### Потолочные воздухораспределители - квадратные

Квадратные воздухораспределители используют прямоугольную геометрию фасада, обычно с одинаковыми размерами ширины и высоты в диапазоне от 15×15 до 61×61 см. Четырехсторонние схемы подачи распределяют воздух симметрично по потолочной плоскости, обеспечивая равномерное покрытие для модульных установок подвесного потолка.

Архитектурная интеграция с системами подвесных потолков представляет основное преимущество квадратных воздухораспределителей. Стандартные размеры согласованы с модулями потолочных плит, упрощая раскладку и установку при сохранении эстетической согласованности.

### Потолочные воздухораспределители - прямоугольные

Прямоугольные воздухораспределители имеют удлиненную геометрию с коэффициентами сторон, обычно варьирующимися от 2:1 до 4:1, обеспечивая направленные схемы подачи вдоль главной оси. Приложения включают периметровые зоны, коридоры и помещения, требующие предпочтительного распределения воздуха в определенных направлениях.

Конфигурации щелевой подачи минимизируют визуальный профиль при поддержании адекватной дальнобойности и покрытия. Эти воздухораспределители хорошо интегрируются с линейными потолочными системами и архитектурными деталями, подчеркивающими горизонтальные линии.

### Линейные щелевые воздухораспределители

Линейные щелевые воздухораспределители создают непрерывные схемы распределения воздуха через узкие щелевые отверстия, обычно шириной 2,5–7,6 см, простирающиеся от нескольких метров до размеров всего помещения. Щелевая конфигурация минимизирует визуальный беспорядок на потолке при сохранении гибкого распределения воздуха по расширенной длине.

Множественные щелевые расположения позволяют независимый контроль направления подачи для каждой щели, создавая многоуровневые схемы воздуха, которые решают требования как охлаждения, так и отопления. Схемы подачи вверх подходят для режимов отопления, тогда как горизонтальные или нисходящие схемы оптимизируют распределение охлаждения.

## Характеристики схем подачи

Схемы подачи воздуха определяют движение воздуха в помещении, эффективность перемешивания и контроль температурного градиента. Выбор схемы решает требования геометрии конкретного помещения, характеристик нагрузки и критериев комфорта.

### Односторонние до четырехсторонних схем

Односторонние схемы подачи направляют воздух в одном направлении, подходящие для периметровых приложений или помещений, требующих целевого распределения воздуха. Двусторонние схемы создают противоположные струи, эффективные для коридоров или приложений узких помещений.

Трехсторонние схемы подачи обеспечивают покрытие для угловых монтажных расположений, распределяя воздух вдоль трех стен, избегая четвертой. Четырехсторонние схемы обеспечивают симметричное покрытие для централизованных расположений воздухораспределителя в открытых помещениях.

Механизмы регулировки схемы позволяют полевую модификацию направления подачи и распределение объема среди множественных путей подачи. Регулируемые позиции сердцевины, подвижные лопатки или магнитные контроллеры схемы обеспечивают эту гибкость.

### Перфорированные воздухораспределители

Перфорированные фасадные воздухораспределители подают через многочисленные малые отверстия, распределенные по фасаду воздухораспределителя, создавая высокоскоростные микроструи, которые быстро увлекают комнатный воздух. Высокий коэффициент индукции способствует быстрому перемешиванию и минимизирует температурный дифференциал между подаваемым и комнатным воздухом.

Низкопрофильные перфорированные воздухораспределители подходят для приложений с ограниченной глубиной плены или архитектурными предпочтениями минимального визуального воздействия. Схемы перфорации включают концентрические кольца, радиальные массивы или равномерные распределения, оптимизированные для конкретных характеристик производительности.

### Винтовые воздухораспределители

Винтовые воздухораспределители включают спиральные или радиальные лопатки, которые придают вращательную скорость подаваемому воздуху, создавая спиральные схемы потока воздуха. Вращательное движение способствует перемешиванию при потенциальном снижении ощущения сквозняков при эквивалентных дальнобойностях по сравнению с прямыми схемами подачи.

Высокоиндукционные винтовые схемы подходят для приложений переменного объема воздуха, где поток подаваемого воздуха значительно варьируется, поддерживая приемлемые схемы дальнобойности во всем диапазоне работы. Улучшенная характеристика перемешивания поддерживает равномерность температуры помещения несмотря на сниженный поток воздуха во время частичной нагрузки.

### Воздухораспределители вытеснения

Воздухораспределители вытеснения подают воздух с низкой скоростью (обычно 0,25–0,51 м/с) непосредственно в зону пребывания, создавая стратифицированные температурные профили вместо полного перемешивания. Температуры подаваемого воздуха обычно работают на 2,8–4,4 °C ниже температуры помещения, с холодным воздухом образующим слой у уровня пола.

Тепловые шлейфы от источников тепла (люди, оборудование, освещение) увлекают холодный подаваемый воздух, унося его вверх через зону пребывания перед выходом на потолочном уровне. Этот схема потока вытеснения концентрирует загрязняющие вещества и тепло в верхней зоне, улучшая качество воздуха и энергоэффективность по сравнению с верхними системами перемешивания.

## Параметры производительности

Количественные спецификации производительности обеспечивают систематический выбор воздухораспределителя и прогноз установленной производительности. Эти параметры являются результатом стандартизированного лабораторного тестирования, проводимого в соответствии с протоколами ASHRAE и Air Diffusion Council (ADC).

### Дальнобойность и конечная скорость

Дальнобойность определяет горизонтальное расстояние, которое воздух проходит от фасада воздухораспределителя перед снижением скорости до указанной конечной скорости, обычно 0,25, 0,51 или 0,76 м/с. Выбор конечной скорости зависит от высоты монтажа и близости к занятым зонам.

Соотношение дальнобойности к длине (T/L) обеспечивает безразмерный параметр для оценки покрытия помещения, с соотношениями, обычно варьирующимися от 0,7 до 1,5 в зависимости от типа воздухораспределителя и схемы подачи. Соотношения, приближающиеся к 1,0, обеспечивают хорошее покрытие помещения без чрезмерного движения воздуха на границах помещения.

### Высокоиндукционные и низкоиндукционные характеристики

Высокоиндукционные воздухораспределители быстро увлекают большие объемы комнатного воздуха через эффекты аспирации, создаваемые высокоскоростными струями первичного воздуха. Коэффициент увлечения (соотношение общего подаваемого потока к первичному подаваемому потоку) может достигать 5:1 до 10:1, быстро перемешивая подаваемый и комнатный воздух.

Низкоиндукционные воздухораспределители минимизируют увлечение комнатного воздуха, поддерживая характеристики температуры подаваемого воздуха на расширенных дальнобойностях. Приложения включают помещения, требующие точного температурного контроля, или когда быстрое перемешивание окажется нежелательным.

### Кривые производительности и выбор

Кривые производительности производителя коррелируют скорость потока воздуха, статическое давление, дальнобойность и уровни шума для конкретных моделей воздухораспределителя. Эти кривые позволяют инженерный выбор, который уравновешивает требуемое покрытие, приемлемые уровни шума и доступное статическое давление системы.

Потеря давления через воздухораспределители обычно варьируется от 5 до 37 Па при проектном потоке воздуха, варьирующаяся в зависимости от типа воздухораспределителя, размера и расхода. Более высокая потеря давления улучшает равномерность скорости подачи, но увеличивает энергопотребление вентилятора.

## Рассмотрения применения

Высота монтажа воздухораспределителя влияет на выбор конечной скорости и требования схемы подачи. Высоты потолков ниже 2,7 м обычно используют конечную скорость 0,25 м/с для минимизации ощущения сквозняка, тогда как высоты выше 3,7 м могут использовать конечные скорости 0,51–0,76 м/с.

Совместимость системы переменного объема воздуха (VAV) требует оценки производительности воздухораспределителя во всем диапазоне работы. Некоторые типы воздухораспределителей поддерживают приемлемые схемы вниз до 30–40 процентов проектного потока, тогда как другие требуют расходов выше 50–60 процентов для предотвращения падения или недостаточной дальнобойности.

Работа в режиме отопления часто требует различных схем подачи по сравнению с режимами охлаждения. Воздухораспределители с отдельно регулируемыми схемами подачи отопления/охлаждения или выделенные воздухораспределители отопления решают эти конфликтующие требования в четырехтрубных или двухканальных системах.
