---
title: "Решетки и диффузоры"
aliases: ["Решетки и диффузоры"]
description: "Техническое руководство по боковым диффузорам, напольным диффузорам, потолочным диффузорам и решеткам, включая одинарные и двойные отклоняющие типы для приложений распределения воздуха в системах HVAC."
weight: 2
---

Решетки и диффузоры обеспечивают управляемое поступление кондиционированного воздуха в помещения через регулируемые лопастные узлы, которые направляют потоки воздуха, одновременно выполняя декоративные и защитные функции. Эти терминалы уравновешивают производительность распределения воздуха с архитектурной эстетикой, ограничениями установки и гибкостью управления.

## Классификация диффузоров

Диффузоры содержат регулируемые лопасти или заслонки, позволяющие управлять направлением и объемом подачи воздуха со стороны занятого помещения или системы управления. Эта возможность регулировки отличает диффузоры от неподвижных решеток, обеспечивая гибкость эксплуатации для различных условий нагрузки.

### Боковые диффузоры

Боковые диффузоры крепятся на вертикальных поверхностях стен и подают воздух горизонтально в занимаемое пространство. Приложения включают периметральные системы отопления, жилые установки HVAC и проекты модернизации, где монтаж на потолке непрактичен.

Боковые диффузоры с одинарным отклонением обеспечивают управление вертикальным потоком воздуха через регулируемые горизонтальные лопасти, направляя воздух вверх для отопления или вниз для охлаждения. Неподвижные вертикальные лопасти определяют горизонтальные схемы распределения без возможности регулировки.

Диффузоры с двойным отклонением содержат как регулируемые горизонтальные, так и вертикальные лопасти, обеспечивая трёхмерное управление потоком воздуха. Эта гибкость решает проблемы различных режимов нагрузки, расположения мебели и предпочтений занимающихся людей благодаря регулируемым в поле схемам выпуска воздуха.

Соотношение сторон боковых диффузоров обычно варьируется от 1:1 до 4:1, причём удлинённые конфигурации создают расширенные горизонтальные схемы распределения. Размеры лицевой части варьируются от небольших жилых размеров (10×15 см) до крупных коммерческих устройств (61×122 см и больше).

### Напольные диффузоры

Напольные диффузоры подают воздух вертикально вверх из установок, монтируемых в полу, и служат периметральным зонам отопления, системам распределения воздуха под полом и приложениям, где воздуховод над потолком непрактичен. Направленный вверх поток воздуха подходит для приложений отопления, хотя эффективность охлаждения снижается из-за естественной стратификации.

Конструктивные требования для напольных диффузоров включают несущую способность, адекватную ожидаемым нагрузкам от пешеходного трафика и оборудования. Коммерческие установки обычно требуют номинальной мощности 1350–2250 кг распределённой нагрузки, причём высокопроизводительные приложения требуют 4500 кг или большей мощности.

Расстояние между рёбрами в напольных диффузорах уравновешивает требования прочности против предотвращения застревания каблуков. Типичный размер зазора между рёбрами варьируется от 1,3 до 2,5 см, при этом меньший зазор обеспечивает улучшенную прочность и сниженную инфильтрацию мусора, но потенциально увеличивает перепад давления.

### Потолочные диффузоры

Потолочные диффузоры монтируются в горизонтальные плоскости потолка и подают воздух вниз или горизонтально по поверхности потолка. Эти терминалы подходят как для приложений отопления, так и охлаждения, причём выбор схемы выпуска адресует специфические характеристики нагрузки.

Рамы потолочных диффузоров с решеткой T-bar интегрируются с подвесными системами решёток потолка, поддерживая вес диффузора при сохранении непрерывности плоскости потолка. Стандартные размеры скоординированы с модулями потолочных плиток (обычно 61×61 см или 61×30 см), хотя нестандартные размеры адресуют нестандартные конфигурации решёток.

## Типы решеток и приложения

Решетки обеспечивают неподвижный выпуск воздуха без регулируемых управляющих элементов, предлагая экономические решения, где регулировка потока воздуха оказывается ненужной или нежелательной. Неподвижная природа предотвращает несанкционированное вмешательство со стороны занимающихся людей, одновременно упрощая конструкцию и снижая стоимость.

### Решетки с двойным отклонением

Решетки с двойным отклонением содержат как горизонтальные, так и вертикальные лопасти, установленные на заводе под фиксированными углами, создавая предсказуемые схемы выпуска без регулировки в поле. Установки неподвижных лопастей предотвращают несанкционированную модификацию, поддерживая при этом предполагаемые характеристики распределения воздуха.

Углы лопастей обычно варьируются от 0 до 45 градусов от перпендикуляра, причём выбор основан на требуемом расстоянии выброса и схеме распределения. Более крутые углы лопастей увеличивают расстояние выброса, одновременно сужая схемы распределения, создавая концентрированные потоки, подходящие для приложений с высокими потолками.

### Решетки с одинарным отклонением

Решетки с одинарным отклонением содержат только горизонтальные или вертикальные лопасти исключительно, обеспечивая управление схемой воздуха в одной оси при разрешении свободного распределения в перпендикулярном направлении. Конфигурации с горизонтальными лопастями (управление вертикальным отклонением) оказываются наиболее распространены, направляя воздух вверх или вниз по мере необходимости.

Конструкция сердечника и лопастей определяет конструктивную прочность и прогиб под перепадом давления. Экструдированные алюминиевые сердечники обеспечивают максимальную прочность для крупных решеток или приложений с высоким давлением, в то время как штампованные стальные сердечники подходят для меньших размеров и умеренных требований давления.

### Решетки с фиксированными рёбрами

Решетки с фиксированными рёбрами используют параллельные прямые рёбра без возможности отклонения, создавая схемы выпуска с широким углом с минимальным перепадом давления. Приложения включают решетки возврата воздуха, переходные решетки и приложения подачи воздуха с малым выбросом, где смешивание происходит после решетки.

Расстояние и ориентация рёбер влияют на визуальный внешний вид и акустические характеристики. Горизонтальные рёбра создают современную эстетику, подходящую для современной архитектуры, в то время как вертикальные рёбра обеспечивают традиционный внешний вид, предпочитаемый в классических проектах.

### Регулируемые решетки с рёбрами

Регулируемые решетки с рёбрами позволяют ручное перемещение отдельных рёбер для изменения схем выпуска, обеспечивая ограниченную регулировку в поле между неподвижными и полностью регулируемыми конфигурациями диффузоров. Механизм регулировки обычно разрешает фиксацию на выбранных позициях для предотвращения несанкционированных изменений.

Эта промежуточная регулировка подходит для приложений, требующих случайного изменения схемы без непрерывного управления. Примеры включают сезонные переходы отопления/охлаждения или приспособления к изменяющимся планировкам помещений.

### Перфорированные и сотовые решетки

Перфорированные решетки подают воздух через многочисленные небольшие отверстия, создавая высокоскоростные микропотоки, которые быстро смешивают воздух помещения. Схема перфорации определяет угол выпуска и характеристики распределения, причём наклонные отверстия обеспечивают направленное управление.

Сотовые решетки используют ортогональные ячеистые сердечники, которые создают геометрические визуальные схемы, одновременно управляя углами выпуска благодаря глубине и ориентации ячеек. Ячеистая конструкция обеспечивает конструктивную жёсткость с минимальным весом, подходящую для больших лицевых размеров.

### Линейные решетки

Линейные решетки создают непрерывные щели для выпуска воздуха, которые минимизируют визуальное воздействие при обеспечении эффективного распределения воздуха по расширенным длинам. Ширина щелей обычно варьируется от 1,3 до 7,6 см, причём множественные параллельные щели создают многоуровневые схемы выпуска.

Интеграция в архитектуру представляет основное преимущество линейных решеток, дополняя современную эстетику дизайна, подчёркивающую чистые линии и минимальный визуальный беспорядок. Нестандартные длины адресуют специфические архитектурные требования без ограничений модульных размеров.

## Характеристики производительности

Расстояние выброса для диффузоров и решеток зависит от скорости на лице, угла лопастей и геометрии сердечника. Производители предоставляют данные производительности, коррелирующие объём воздуха, перепад давления, расстояние выброса и уровни звука для конкретных моделей и настроек лопастей.

Перепад давления обычно варьируется от 0,025 до 0,25 кПа при скорости выпуска, установленной при проектировании, в зависимости от типа решетки, плотности лопастей и конструкции сердечника. Более высокие перепады давления обычно коррелируют с улучшенной однородностью скорости выпуска и улучшенными характеристиками смешивания.

## Критерии выбора

Выбор скорости на лице уравновешивает требования выброса против генерации шума и перепада давления. Типичные максимальные скорости варьируются от 2 до 4 м/с для жилых приложений и 2,5 до 6 м/с для коммерческих установок, причём более высокие скорости приемлемы в промышленных или приложениях с высокими потолками.

Коэффициент свободной площади (отношение чистой свободной площади к валовой лицевой площади) влияет на перепад давления и характеристики выпуска. Коэффициенты обычно варьируются от 0,50 до 0,80, причём меньшие коэффициенты указывают на большее препятствие сердечника и, следовательно, более высокий перепад давления.

Выбор материала адресует стойкость к коррозии, требования внешнего вида и конструктивные требования. Конструкция из алюминия обеспечивает стойкость к коррозии с малым весом, подходящая для большинства внутренних приложений. Стальная конструкция предлагает превосходную прочность для крупных решеток или систем высокого давления. Нержавеющая сталь адресует коррозионные среды или требования к премиальной эстетике.

Рассмотрения акустической производительности включают как генерируемый шум, так и передачу звука через решетку. Работа при низкой скорости минимизирует генерацию шума, индуцированную турбулентностью, в то время как акустическая подложка или облицовка воздуховода ослабляет передаваемый звук из прилегающих помещений или механического оборудования.
