---
title: "Классы конструкции воздуховодов"
aliases: ["Классы конструкции воздуховодов"]
description: "Классы конструкции воздуховодов SMACNA, классификация герметизации, классы утечек и номиналы давления для систем металлических воздуховодов, включая спецификации прямоугольных и круглых воздуховодов."
weight: 3
---

Классы конструкции воздуховодов устанавливают стандартизированные критерии проектирования, которые связывают конструктивные требования воздуховодов с рабочим давлением, спецификациями герметизации и целевыми показателями производительности по утечкам. Эти классификации предоставляют инженерам систематические рамки выбора, которые уравновешивают требования производительности с затратами на строительство.

## Классификация давлений SMACNA

SMACNA (Национальная ассоциация подрядчиков по листовому металлу и кондиционированию воздуха) определяет классы давлений на основе максимального статического давления, испытываемого во время работы системы. Классификация давлений определяет толщину калибра, расстояние между усилениями и методы конструкции стыков.

Классы давления прямоугольных воздуховодов варьируются от 12,5 до 250 Па (0,5–10 дюймов в.ст.) положительного или отрицательного давления. Каждое увеличение давления требует прогрессивно более тяжелого материала калибра или более близкого расстояния между усилениями для предотвращения конструктивного отказа или чрезмерного прогиба.

Классификации давления круглых и плоских овальных воздуховодов варьируются от 50 до 250 Па (2–10 дюймов в.ст.), при этом круглая геометрия обеспечивает врожденные конструктивные преимущества, которые позволяют применять более легкую конструкцию по сравнению с эквивалентными прямоугольными воздуховодами.

## Требования к классам герметизации

Спецификации класса герметизации определяют уровень строгости герметизации стыков, необходимый для достижения целевых скоростей утечек. Три основных класса герметизации решают различные задачи производительности и затрат.

### Класс герметизации A

Класс герметизации A представляет наиболее строгое требование герметизации, предписывающее применение герметика на всех поперечных стыках, продольных швах и проходах воздуховодов. Эта классификация применяется к системам, где утечка воздуха значительно влияет на потребление энергии, комфорт пассажиров или требования процесса.

Поперечные стыки в конструкции класса герметизации A требуют непрерывных валиков герметика на внутренней и внешней поверхностях стыков для систем воздуховодов, работающих выше 75 Па (3 дюйма в.ст.). Системы более низкого давления могут использовать одностороннюю герметизацию одобренными герметиками.

### Класс герметизации B

Класс герметизации B обеспечивает промежуточные требования герметизации, подходящие для большинства коммерческих приложений HVAC. Эта классификация требует герметизации поперечных стыков и продольных швов с особым вниманием к зонам давления, превышающим 50 Па (2 дюйма в.ст.).

Системы возвратного воздуха, работающие ниже 50 Па (2 дюйма в.ст.), часто используют конструкцию класса герметизации B, уравновешивая контроль утечек с экономией при установке. Системы приточного воздуха обычно требуют спецификации класса герметизации A для минимизации потерь кондиционированного воздуха.

### Класс герметизации C

Класс герметизации C устанавливает базовые требования герметизации, предписывающие применение герметика только на поперечных стыках воздуховодов, работающих выше 50 Па (2 дюйма в.ст.). Эта классификация подходит для приложений, где умеренная утечка воздуха оказывает минимальное эксплуатационное воздействие.

Низкого давления системы возвратного воздуха в некондиционируемых помещениях часто используют конструкцию класса герметизации C, особенно в случаях, когда утекший воздух остается в пределах кондиционируемой строительной оболочки.

## Производительность класса утечек

Спецификации класса утечек количественно определяют допустимые скорости утечки воздуха на единицу площади поверхности воздуховода при указанных давлениях испытания. Четыре стандартизированных класса утечек связаны с требованиями класса герметизации и целями производительности системы.

### Класс утечек 3

Класс утечек 3 допускает максимальную утечку 3 CFM (5,09 м³/ч) на 100 кв. футов (9,29 м²) площади поверхности воздуховода при давлении испытания 25 Па (1 дюйм в.ст.). Это строгое требование обычно требует конструкции класса герметизации A с тщательной практикой монтажа.

Высокоскоростные системы, наружные воздуховоды и приложения лабораторного вытяжного воздуха обычно требуют класса утечек 3 для минимизации потерь энергии и обеспечения точного управления расходом воздуха.

### Класс утечек 6

Класс утечек 6 допускает 6 CFM (10,19 м³/ч) на 100 кв. футов (9,29 м²) при давлении испытания 25 Па (1 дюйм в.ст.), представляя стандарты типичного коммерческого строительства для систем приточного воздуха. Эта классификация уравновешивает производительность с экономией конструкции для обычных установок.

### Класс утечек 12

Класс утечек 12 устанавливает предел 12 CFM (20,39 м³/ч) на 100 кв. футов (9,29 м²), подходящий для систем возвратного воздуха и приложений, где умеренная утечка представляет приемлемое эксплуатационное воздействие. Многие существующие системы воздуховодов зданий попадают в этот диапазон производительности.

### Класс утечек 30

Класс утечек 30 допускает до 30 CFM (50,97 м³/ч) на 100 кв. футов (9,29 м²), применимо к системам возвратного воздуха низкого давления, где утечка воздуха происходит в пределах кондиционируемых помещений. Эта классификация представляет минимально приемлемую производительность для нового строительства.

## Класс конструкции по геометрии

Классы конструкции прямоугольных воздуховодов объединяют номинальное давление, толщину калибра и расстояние между усилениями в табулированные критерии проектирования. Таблицы SMACNA определяют эти параметры на основе размеров воздуховода и рабочего давления, исключая повторяющиеся расчеты.

Конструкция круглого воздуховода аналогичным образом связывает диаметр, калибр и мощность давления через стандартизированные таблицы. Круглая геометрия обеспечивает превосходные соотношения прочности к массе, позволяя применять более легкий материал калибра для эквивалентных номиналов давления.

## Соображения по положительному и отрицательному давлению

Системы положительного давления испытывают внешнюю силу на стенки воздуховода, требующую конструкции стыков и швов, которые сопротивляются разделению. Механическое крепление, непрерывные угловые фланцы и надлежащая адгезия герметика становятся критичными для целостности при положительном давлении.

Отрицательное давление создает внутренние силы, которые могут разрушить неправильно усиленные воздуховоды, особенно прямоугольные секции с высокими коэффициентами сторон. Расстояние между усилениями обычно уменьшается для систем с отрицательным давлением, чтобы предотвратить отклонение панели между усилениями.

Плоские поверхности при отрицательном давлении демонстрируют больший потенциал прогиба в сравнении с положительным давлением при эквивалентной величине. Это асимметричное поведение требует консервативного проектирования усилений для систем вытяжки и секций всасывания обработчика воздуха.

## Спецификация и исполнение

Спецификации конструкции должны четко определять требуемый класс герметизации и класс утечек для каждой системы воздуховодов или зоны давления. Неоднозначные спецификации создают проблемы исполнения и могут привести к неадекватной конструкции.

Проверка утечки воздуховодов обеспечивает объективное подтверждение установленной производительности. Процедуры испытаний соответствуют руководящим принципам SMACNA, используя методы распада давления или прямое измерение расхода воздуха для количественного определения скоростей утечек.

## Оптимизация затрат

Выбор класса конструкции уравновешивает первоначальные затраты с затратами на жизненный цикл эксплуатации. Моделирование энергии количественно определяет экономическое воздействие утечки воздуха, информируя надлежащий выбор класса герметизации на основе специфических для проекта тарифов на коммунальные услуги и графиков эксплуатации.

Система возвратного воздуховода, расположенная в пределах кондиционируемых помещений, представляет пониженный штраф за энергию для утечки воздуха в сравнении с приточными воздуховодами, что может оправдать менее строгие требования герметизации. Однако неконтролируемая инфильтрация посредством утечки возвратного воздуха вводит влагу и загрязняющие вещества, которые могут скомпрометировать качество воздуха в помещении.
