---
title: "Соединения прямоугольных воздуховодов"
aliases: ["Соединения прямоугольных воздуховодов"]
description: "Комплексное руководство по типам соединений прямоугольных воздуховодов, методам монтажа и стандартам SMACNA для систем распределения воздуха HVAC, включая поперечные и продольные соединения."
weight: 1
---
## Обзор

Соединения прямоугольных воздуховодов представляют собой критические точки механического и герметичного сопряжения отдельных секций из листового металла в системах распределения воздуха HVAC. Выбор типа соединения оказывает решающее влияние на коэффициент утечки воздуха системы, структурную целостность конструкции, трудозатраты при монтаже и долгосрочную эксплуатационную надежность. В современных коммерческих и промышленных установках используется иерархия стандартизированных методов соединения, регламентированных стандартами SMACNA (Sheet Metal and Air Conditioning Contractors' National Association), ASHRAE 90.1, EN 1507 и действующими ГОСТ Р 30494, определяющими допуски герметичности в зависимости от класса давления и области применения.

## Физические принципы и требования к герметичности

Герметичность воздуховодных соединений определяется классом утечки согласно ASHRAE 90.1 и SMACNA. Допустимые значения утечки регулируются соотношением:

$$L = C \cdot P^{n}$$

где:
- $L$ — утечка воздуха (м³/ч на 10 м² площади поверхности воздуховода)
- $C$ — коэффициент утечки класса герметичности
- $P$ — статическое давление (Па)
- $n$ — показатель степени (обычно 0,65)

Для класса герметичности **A** допускается $L ≤ 3,2$ м³/ч·м² при 1000 Па; для класса **B** — $L ≤ 6,5$ м³/ч·м²; для класса **C** — $L ≤ 13$ м³/ч·м².

Механическое сопряжение соединения должно выдерживать временные напряжения, вызванные изменениями давления и температурной деформацией элементов. При положительном давлении соединение испытывает растягивающие нагрузки; при отрицательном — сжимающие нагрузки, потенциально приводящие к коллапсу при недостаточном усилении.

## Поперечные соединения (соединения концов воздуховодов)

### Соединения со скольжением

**Соединение «стоячее S» (Standing S-slip)** — наиболее экономичный вариант для систем низкого давления (класс герметичности C). Обе кромки воздуховода формируют взаимозацепляющиеся S-образные профили глубиной 9,5–12,7 мм. Геометрия обеспечивает механическое сцепление без болтов, позволяя тепловое скольжение вдоль продольной оси. Однако соединение чувствительно к несоосности и требует тщательной подготовки кромок.

**Соединение с карманным замком (Pocket lock)** обеспечивает повышенную прочность и герметичность (класс B). Карман глубиной 9,5–12,7 мм на конце одного воздуховода захватывает фланцевый край другого, создавая четырёхслойную металлическую защёлку. Конструкция выдерживает циклические нагрузки при положительном и отрицательном давлении и минимизирует утечку без герметизирующих материалов.

**Соединение с кнопочным замком (Button punch snap lock)** сочетает быструю полевую сборку с приемлемой герметичностью. Пробитые кнопки (обычно диаметром 12,7 мм) на одном воздуховоде вдавливаются в соответствующие выемки другого, создавая положительное механическое зацепление. Края защёлкиваются без инструмента; конструкция подходит для систем низкого-среднего давления.

**Соединение с приводным скольжением (Drive slip)** — стандартное соединение для прямоугольных воздуховодов размером до 2000 мм. Один конец воздуховода вставляется в соседний с глубиной сопряжения 25–63,5 мм (зависит от размера). Правильная подгонка обеспечивается заводским производством компонентов в допусках ±1,5 мм. Герметичность класса B–C достигается при нанесении мастичного герметика.

| Тип соединения | Глубина, мм | Класс герметичности | Диапазон давления, Па | Примечание |
|---|---|---|---|---|
| Standing S | 9,5–12,7 | C | 0–250 | Механическое зацепление |
| Pocket lock | 9,5–12,7 | B | 0–750 | Цикличное нагружение |
| Button snap lock | 12,7 | B–C | 0–500 | Быстрая сборка |
| Drive slip | 25–63,5 | B–C | 0–1000 | Требует герметика |

## Фланцевые соединения

**Угловые фланцы-уголки (Companion angle flanges)** — наиболее распространённая конструкция для систем среднего и высокого давления (классы герметичности A–B). L-образный уголок из оцинкованной стали (толщина 0,76–0,89 мм) механически прикрепляется к концу воздуховода через 76–152 мм по периметру. Болтовое соединение между двумя уголками, разделёнными непрерывной прокладкой (резина, неопрен или силикон толщиной 3,2–6,4 мм), обеспечивает герметичность класса A при нормальном затяжке 2,25–3 Н·м.

**Фланцы из полосного металла (Flat bar flanges)** используются в системах высокого давления (>1500 Па) и промышленных приложениях. Полоса стальная толщиной 3,2–6,4 мм и шириной 38–76 мм прикрепляется к воздуховоду и стягивается болтами диаметром 6,35–8 мм. Инженерный расчёт напряжения требует учёта геометрии воздуховода и ожидаемых циклических нагрузок согласно EN 13141-1.

**C-образные (канальные) фланцы** — оптимальное соотношение жесткости к массе. Профиль глубиной 19–38 мм обеспечивает сопротивление прогибу при меньшем расходе материала, чем угловые фланцы. Применяются в системах среднего давления (750–1250 Па) с класс герметичности B.

**Загнутые кромки (Rolled edge flanges)** интегрируют усиление непосредственно в стенку воздуховода, исключая необходимость в накладных уголках. Полусферическая кромка формируется на последней стадии производства. Метод подходит для массового производства и снижает трудозатраты при монтаже систем низкого давления.

## Методика расчёта потерь в соединениях

Коэффициент сопротивления локального сопротивления соединения учитывается в расчёте полного давления воздуховода:

$$\Delta P_{\text{соед}} = \zeta \cdot \frac{\rho v^2}{2}$$

где:
- $\Delta P_{\text{соед}}$ — потери давления в соединении (Па)
- $\zeta$ — коэффициент сопротивления (обычно 0,2–0,5 для правильно выполненных соединений)
- $\rho$ — плотность воздуха (1,2 кг/м³ при 20 °C)
- $v$ — скорость воздуха (м/с)

Несоосные соединения (перепад оси >3 мм) увеличивают $\zeta$ до 1,0–2,0, резко повышая потери энергии. Для трубопровода длиной 100 м с 15–20 соединениями суммарные потери могут составить 150–300 Па при недостаточном выполнении работ.

## Требования к монтажу

Качество исполнения соединений критично для достижения проектной герметичности. SMACNA рекомендует:

- **Выравнивание**: концы воздуховодов должны быть спилены под прямым углом в пределах 1° (±17,5 мм на 1000 мм)
- **Глубина сопряжения**: равномерная по периметру, допуск ±3 мм
- **Герметизация**: нанесение мастичного герметика (2–3 мм) на все поверхности стыка перед сопряжением
- **Затяжка болтов**: равномерная по всем четырём углам фланца, последовательная затяжка в крест-накрест

Тепловое расширение учитывается размещением компенсационных швов через каждые 10–15 м (при перепаде температур ≥20 °C). Линейная деформация стального воздуховода составляет:

$$\Delta L = \alpha \cdot L \cdot \Delta T$$

где $\alpha = 12 × 10^{-6}$ К⁻¹ для стали, $L$ — длина участка (м), $\Delta T$ — перепад температур (К).

Для воздуховода из стали длиной 20 м при $\Delta T = 40$ K получаем $\Delta L = 9,6$ мм, требующий гибкого соединения или раздвижного скольжения.

## Стандарты и нормативы

- **SMACNA Duct Construction Standards Metal and Flexible** — классификация герметичности и требования к соединениям
- **ASHRAE 90.1-2023** — требования к класс герметичности в зависимости от типа системы и климатической зоны
- **EN 1507:2019** — продольные швы и соединения стальных прямоугольных воздуховодов
- **EN 13141-1:2007** — вентиляционные установки, методы тестирования герметичности
- **ГОСТ Р 30494-2016** — параметры микроклимата в помещениях (косвенно регламентирует требования к герметичности)
- **СП 73.13330.2016** — внутренние санитарно-технические системы зданий (требования к ОВК)

## Практические рекомендации

| Характеристика | Низкое давление (0–250 Па) | Среднее давление (250–1000 Па) | Высокое давление (>1000 Па) |
|---|---|---|---|
| **Рекомендуемый тип** | Standing S, Drive slip | Pocket lock, Угловые фланцы | Плоские фланцы, C-фланцы |
| **Класс герметичности** | C | B | A |
| **Герметик** | Мастика (однокомпонентная) | Мастика или прокладка | Прокладка неопрен/силикон |
| **Шаг крепежа, мм** | — | 152 | 76–100 |
| **Допусти мая утечка, м³/ч·м²** | 13 | 6,5 | 3,2 |

**Ключевые ошибки при монтаже:**
- Нанесение герметика только на одну поверхность (необходимо на обе)
- Глубина сопряжения менее 20 мм без герметика (риск утечки >20 %)
- Затяжка болтов только на двух противоположных углах фланца (приводит к перекосу)
- Отсутствие компенсационных швов при температурных перепадах >15 K

**Выбор материалов прокладок:**
- **EPDM резина**: 60–80 Shore A, рабочий диапазон –30…+80 °C, стойкость к озону
- **Неопрен**: 70 Shore A, –20…+100 °C, повышенная стойкость к маслам
- **Силикон**: 40–50 Shore A, –60…+200 °C, инертен к химикатам, выделяет уксусную кислоту при отверждении

Расход герметика составляет ~0,5 кг на 10 м погонных при двусторонней герметизации воздуховода сечением 1 м².
