---
title: "Соединения круглых воздуховодов"
aliases: ["Соединения круглых воздуховодов"]
description: "Техническое руководство по соединениям круглых и спиральных воздуховодов, продольным швам, методам соединения и фланцевым системам для систем вентиляции и кондиционирования воздуха."
weight: 2
---

Круглые воздуховоды используют структурные преимущества круглой геометрии для создания эффективных систем распределения воздуха с превосходным соотношением прочности к весу и сниженным потенциалом утечек по сравнению с прямоугольными конфигурациями. Выбор типа соединения влияет на скорость монтажа, давление в системе и акустические характеристики.

## Конструкция продольного шва

Продольный шов является основным несущим элементом круглых воздуховодов, соединяя противоположные края сформированного листового металла в непрерывные круглые секции. Целостность шва напрямую определяет давление в воздуховоде и характеристики утечки воздуха.

### Спиральный замок (Spiral Lockseam)

Конструкция спирального замка представляет собой преобладающий метод производства коммерческих круглых воздуховодов. Процесс спиральной формовки создает непрерывный спиральный замок, обеспечивающий превосходную прочность и жесткость по сравнению с продольными прямыми швами. Пятислойная конфигурация замка распределяет напряжение, создавая при этом герметичное соединение.

Спиральные воздуховоды обычно изготавливаются из оцинкованной стали толщиной от 26 до 16 калибра, при выборе калибра учитываются диаметр и классификация по давлению. Угол спирали обычно составляет от 75 до 85 градусов относительно оси воздуховода, что оптимизирует как структурные характеристики, так и эффективность производства.

Спиральные воздуховоды с замковым соединением выдерживают статическое давление до 254 мм вод. ст. (10 дюймов вод. ст.) без дополнительного усиления, в зависимости от диаметра и калибра. Непрерывный спиральный шов обеспечивает распределенную жесткость, сопротивляющуюся как радиальной, так и продольной деформации.

### Продольный замок Snaplock

Продольные замки Snaplock создают четырехслойный замок вдоль одной осевой линии, что подходит для применений с низким и средним давлением. Этот метод конструкции позволяет изготавливать круглые воздуховоды из плоского листового металла непосредственно на объекте, облегчая создание нестандартных фитингов и специализированных конфигураций.

Для достижения требуемых классов герметичности замки Snaplock обычно требуют дополнительного герметизирования мастикой или лентой. Однолинейный шов концентрирует напряжение, что требует соответствующего выбора калибра и возможного усиления для систем с более высоким давлением.

## Поперечные соединения

Поперечные соединения соединяют последовательные секции воздуховодов для создания протяженных трасс. Выбор соединения балансирует трудозатраты на монтаж, герметичность и структурные требования.

### Соединения скольжения (Slip Joint Couplings)

Стандартные соединения скольжения используют конфигурацию «патрубок-втулка», где один конец воздуховода расширяется для приема следующей секции. Глубина вставки обычно составляет от 51 до 102 мм (2–4 дюйма), варьируясь в зависимости от диаметра воздуховода и классификации по давлению.

Правильная установка соединения скольжения требует концентрического выравнивания для обеспечения равномерного зазора для нанесения герметика. Эксцентричные соединения создают предпочтительные пути утечки и концентрации напряжений, что снижает долговечность работы.

### Соединения скольжения с бортом (Beaded Slip Couplings)

Кромки с бортом создают кольцевое усиление, увеличивающее жесткость соединения и обеспечивающее четкий упор для обеспечения постоянной глубины вставки. Профиль борта обычно выступает на 3,2–6,4 мм (0,125–0,25 дюйма) радиально, образуя механическое сцепление, сопротивляющееся разъединению под осевым напряжением.

Соединения с бортом облегчают равномерное нанесение герметика за счет создания контролируемой геометрии зазора. Борт служит барьером для герметика, предотвращая его миграцию во время нанесения и отверждения.

### Соединения стоячим швом (Standing Seam Couplings)

Соединения стоячим швом механически фиксируют соседние секции воздуховодов через деформированные кромки листового металла, создавая соединение толщиной в четыре-пять слоев. Этот метод соединения устраняет необходимость в отдельных соединительных элементах, обеспечивая при этом достаточную прочность для систем с низким давлением.

Соединения стоячим швом требуют специализированных ручных инструментов или пневматического оборудования для формирования окончательной конфигурации замка. Правильная техника шва обеспечивает равномерное сжатие по всей окружности, предотвращая образование локальных слабых мест.

## Фланцевые соединения

Фланцы круглых воздуховодов обеспечивают усиленные соединения для систем с высоким давлением, интерфейсов оборудования и применений, требующих частой разборки.

### Фланцы-компаньоны с угловым профилем

Фланцы-компаньоны с угловым профилем для круглых воздуховодов используют сформированные непрерывные угловые профили, прикрепляемые к концам воздуховодов листовыми винтами через равные промежутки. Круглая конфигурация углового профиля требует тщательного формования для обеспечения постоянства радиуса и предотвращения появления плоских участков, которые нарушают герметичность уплотнения.

Расстояние между отверстиями под болты обычно составляет от 100 до 200 мм по окружности; для воздуховодов большего диаметра и при более высоких давлениях требуется более частое расположение отверстий. Диаметр окружности болтов должен обеспечивать достаточный зазор для доступа ключа, одновременно минимизируя вылет фланца.

## Пропускная способность по давлению и усиление

Круглая геометрия воздуховода за счет распределения напряжений по кольцу (кольцевое напряжение) по своей природе сопротивляется внутреннему и внешнему давлению. Это конструктивное преимущество позволяет использовать материал меньшей толщины по сравнению с эквивалентными прямоугольными воздуховодами, что снижает затраты на материалы и вес системы.

Усиление спиральных воздуховодов обычно требуется при давлениях, превышающих 150–250 мм вод. ст., в зависимости от диаметра и толщины материала. Методы усиления включают кольцевую обвязку, встроенную проволоку или увеличение толщины материала.

## Лучшие практики монтажа

Соединения круглых воздуховодов требуют строгой соосности для предотвращения эксцентричной нагрузки, вызывающей овальную деформацию. Расстояние между опорами должно ограничивать вертикальный прогиб менее чем 0,5% от диаметра воздуховода для сохранения круглого сечения.

Доступность соединений влияет на производительность монтажа, особенно в стесненных механических помещениях. Монтаж стыков скольжения требует достаточного зазора для осевой соосности, тогда как фланцевые соединения требуют доступа для затяжки болтов.

## Акустические соображения

Соединения круглых воздуховодов генерируют меньше шума, вызванного турбулентностью, по сравнению с прямоугольными соединениями, благодаря гладким круглым профилям и отсутствию разрывов в углах. Правильно герметизированные соединения устраняют свист, вызванный воздушным потоком, возникающий при утечке воздуха с высокой скоростью через зазоры.

Конструкция спирального замкового шва создает минимальные акустические возмущения по сравнению с продольными швами с механическими крепежными элементами. Непрерывный спиральный шов образует гладкую внутреннюю поверхность, что снижает формирование турбулентного пограничного слоя.

## Требования к герметизации

Класс герметичности определяет методы герметизации соединений. Класс герметичности A обычно требует нанесения мастики или ленты на все поперечные соединения, тогда как более низкие классы могут разрешать герметизацию только фитингов или выборочную герметизацию в зависимости от зоны давления.

Нанесение мастики на круглые соединения требует равномерного покрытия по всей окружности с толщиной, достаточной для заполнения зазоров, возникающих из-за допусков при изготовлении. Типичная толщина мастики составляет от 0,8 до 1,6 мм.
