---
title: "Герметизация стыков"
aliases: ["Герметизация стыков"]
description: "Методы герметизации стыков воздуховодов, типы герметиков, техники нанесения и стандарты производительности для достижения установленных классов утечки воздуховодов в системах распределения воздуха HVAC."
weight: 4
---

Герметизация стыков является основным методом контроля утечек воздуха в системах воздуховодов, напрямую влияя на энергоэффективность, производительность системы и качество воздуха в помещении. Выбор герметика и техники нанесения должны учитывать геометрию стыка, рабочее давление, диапазон температур и требуемый срок службы.

## Классификация герметизирующих материалов

Герметики для воздуховодов делятся на три основные категории в зависимости от метода нанесения и физических свойств. Выбор материала зависит от конфигурации стыка, доступности, условий эксплуатации и требуемых классов герметизации.

### Мастичные герметики

Мастичные герметики представляют собой вязкие составы, наносимые кистью, шпателем или пистолетом экструдера для заполнения зазоров и герметизации стыков. Эти материалы обычно содержат волокнистую арматуру, которая перекрывает зазоры до 6,4 см, сохраняя связующую прочность.

Водоразбавляемые мастичные составы обеспечивают низкие выбросы VOC, легкую очистку и адекватную производительность для внутренних приложений воздуховодов. Эти продукты отверждаются путем испарения воды и химического сшивания, достигая полной прочности за 24–72 часа в зависимости от температуры и влажности.

Растворительные мастики обеспечивают превосходную адгезию к маслянистым или пыльным поверхностям, что делает их пригодными для полевых условий, где подготовка поверхности затруднена. Растворитель-носитель проникает через загрязнения поверхности перед испарением, оставляя эластомерный связующий материал прилипшим к основанию.

Нанесение мастики требует минимальной толщины 1,6 мм на поверхностях стыков с дополнительным материалом, наносимым для заполнения зазоров, превышающих 0,8 мм. Коэффициенты покрытия обычно находятся в диапазоне от 3,7 до 6,1 м на литр, варьируясь в зависимости от геометрии стыка и ширины зазора.

### Ленты на основе давления

Ленты на основе давления обеспечивают быстрое нанесение и немедленную герметизацию, исключая требования к отверждению мастичных продуктов. Производительность ленты критически зависит от надлежащей подготовки поверхности и техники нанесения.

Алюминиевые ленты используют тонкую алюминиевую основу, ламинированную с агрессивным акриловым или резиновым клеем. Алюминиевая основа обеспечивает отличную прочность на разрыв и сопротивление передаче паров влаги. Эти ленты подходят для гладких, чистых поверхностей воздуховодов низкого и среднего давления.

Ленты на основе бутила с алюминиевым покрытием сочетают алюминиевую облицовку с адгезивными системами на основе бутилкаучука, которые обеспечивают превосходную долгосрочную адгезию и стойкость к температуре. Толстый слой бутила адаптируется к неровностям поверхности, создавая эффективные уплотнения на текстурированных или слегка загрязненных поверхностях.

Температура нанесения существенно влияет на прочность связи ленты. Минимальная температура нанесения обычно находится в диапазоне от 4°C до 10°C, с уменьшенным потоком клея при более низких температурах, нарушающим начальное образование связи. Температура поверхности при нанесении должна превышать минимальную на 5,6°C, чтобы обеспечить надлежащую активацию клея.

### Лента с тканевой основой и резиновым клеем

Ленты с тканевой основой используют тканую основу, покрытую клеем на основе чувствительного к давлению каучука. Ткань обеспечивает адаптируемость вокруг углов и неправильной геометрии, хотя типичные продукты не обладают барьерными свойствами по отношению к парам алюминиевых лент.

Эти ленты в первую очередь служат для временной герметизации или ситуаций, когда адаптируемость перевешивает требования к барьеру для паров. Долгосрочная долговечность обычно оказывается хуже, чем у алюминиевых лент или мастичных герметиков, ограничивая применение низкопроизводительными требованиями.

## Требования к герметизации стыковых систем

Комплексные стратегии герметизации обращаются ко всем потенциальным путям утечки на основе геометрии воздуховода и методов строительства. Систематическая герметизация каждой категории стыков обеспечивает достижение установленного класса утечки.

### Герметизация поперечных стыков

Поперечные стыки, соединяющие последовательные секции воздуховодов, требуют герметизации, соответствующей типу стыка и классификации давления. Скользящие стыки и приводные защелки обычно получают непрерывные мастичные валики или ленточное покрытие по всему периметру стыка.

Фланцевые соединения используют сформированные прокладки, сжатые между сопрягаемыми фланцами, с дополнительным мастичным или ленточным нанесением на внешний стык при необходимости. Материалы прокладок включают закрытый неопрен, EPDM или волокнистые материалы, пропитанные герметизирующими составами.

Двойные герметизированные стыки, требуемые для высокопроизводительных приложений, используют герметик на внутренней и внешней поверхностях стыка. Этот подход обращается к потенциальным утечкам через несовершенства стыка и обеспечивает избыточную герметизацию для критических приложений.

### Герметизация продольных швов

Продольные швы, формирующие тело воздуховода из плоского листового материала, требуют герметизации, когда требуемый класс герметизации того требует. Вертикальные швы, замки Питтсбурга и стоячие замки обычно достигают адекватной герметизации через механическое сжатие, хотя дополнительное нанесение герметика улучшает производительность в более высоких классах герметизации.

Спиральное запираемое воздуховодное оборудование включает шов в непрерывный спиральный замок, обычно обеспечивая достаточную герметизацию без дополнительных материалов для приложений среднего давления. Приложения высокого давления или критические приложения могут потребовать впрыскивания мастики в запираемый шов во время производства.

### Герметизация проникновений и арматуры

Ответвления, дверцы доступа и проникновения через стенки воздуховода создают потенциальные пути утечки, требующие систематической герметизации. Встраиваемые воротники для круглых воздуховодов обычно включают интегральные герметизирующие прокладки, хотя нанесение мастики вокруг периметра воротника обеспечивает полную герметизацию.

Дверцы доступа требуют непрерывной герметизации прокладками по периметру, при этом сжатие достаточно для деформации материала прокладки без раздавливания. Механизмы защелкивания должны поддерживать последовательное давление по всему периметру двери, чтобы предотвратить предпочтительную утечку в углах.

## Техники нанесения

Подготовка поверхности определяет адгезию герметика и долгосрочную производительность. Поверхности должны быть чистыми, сухими и свободными от масла, пыли или свободных частиц, которые препятствуют тесному контакту между герметиком и основанием.

Протирание растворителем удаляет загрязнения маслом с цинкованных поверхностей, хотя надлежащная вентиляция и контроль VOC применяются при использовании растворителей-очистителей. Абразивная очистка механически удаляет свободные частицы и окислы цинка, которые могут нарушить адгезию.

Нанесение мастики кистью или шпателем обеспечивает наиболее последовательное покрытие, позволяя оператору работать материалом в зазоры и обеспечить полное заполнение стыка. Пистолеты экструдера облегчают нанесение в загроможденных местах или при нанесении непрерывных валиков вдоль протяженных стыков.

Температура во время нанесения и отверждения влияет на производительность герметика. Большинство продуктов указывают минимальную температуру нанесения между 4°C и 15°C, с пониженными скоростями отверждения и скомпрометированными конечными свойствами при более низких температурах.

## Обеспечение качества и тестирование

Визуальный осмотр во время строительства проверяет непрерывное покрытие герметиком и адекватную толщину. Зазоры, пустоты или тонкие места в нанесении герметика создают предпочтительные пути утечки, которые нарушают общую производительность системы.

Тестирование утечек количественно определяет установленную производительность, используя методы спада давления или прямое измерение потока для расчета коэффициентов утечки на единицу площади поверхности воздуховода. Протоколы тестирования следуют процедурам SMACNA, устанавливая давление тестирования на основе рабочего давления проектирования системы.

Процедуры восстановления для неудачных тестов обычно включают дополнительное нанесение герметика на выявленные места утечки. Систематическая переработка герметизации подозрительных областей стыков может оказаться более экономичной, чем определение конкретных точек утечки посредством последовательного тестирования.

## Факторы долгосрочной производительности

Долговечность герметика при циклическом воздействии температуры, ультрафиолетового излучения и механического стресса определяет долгосрочные характеристики утечки системы. Продукты, отвечающие обозначению класса 1 UL 181, демонстрируют приемлемую производительность при стандартизированных ускоренных тестах старения.

Термическое циклирование между режимами отопления и охлаждения создает дифференциальное расширение, которое нагружает герметики стыков. Гибкие герметизирующие составы приспосабливаются к этому движению без растрескивания или потери адгезии, поддерживая целостность уплотнения на протяжении сезонных колебаний.

Наружное воздействие подвергает герметики деградации ультрафиолетом, атаке озона и экстремальным температурам, превышающим условия внутренних воздуховодов. Продукты, разработанные для наружной эксплуатации, включают стабилизаторы ультрафиолета и устойчивые к атмосферным воздействиям полимеры, которые сохраняют свойства при воздействии окружающей среды.
