---
title: "Спецификации листового металла"
aliases: ["Спецификации листового металла"]
description: "Стандарты калибра листового металла, требования к толщине, спецификации материалов и критерии усиления для строительства воздуховодов HVAC согласно руководящим принципам SMACNA."
weight: 2
---

Спецификации листового металла устанавливают фундаментальные характеристики материалов, которые определяют конструктивную производительность воздуховода, методы изготовления и долгосрочную надежность. Выбор калибра, состав материалов и конструкция усиления напрямую влияют на грузоподъемность системы по давлению, потенциал утечки воздуха и затраты на установку.

## Оцинкованная стальная листовая сталь

Оцинкованная сталь представляет преобладающий материал для строительства воздуховодов, обеспечивая устойчивость к коррозии, конструктивную прочность и экономическую целесообразность. Цинковое покрытие защищает стальную подложку как за счет барьерной защиты, так и за счет действия жертвенного анода.

Обозначение покрытия G90 указывает на минимальный вес цинкового покрытия 278 г/м² поверхности листа (обе стороны в сумме). Эта толщина покрытия обеспечивает надлежащую защиту от коррозии для внутренних воздуховодов в типичных приложениях HVAC. Покрытие G60 (185 г/м²) обеспечивает пониженную защиту от коррозии, подходит для маловлажных помещений или приложений с коротким сроком службы.

Горячее цинкование после изготовления (HDG) обеспечивает превосходную устойчивость к коррозии по сравнению с предварительно оцинкованным листом, особенно на обрезанных краях и сформированных углах, где покрытие может быть повреждено во время изготовления. Применение HDG включает наружные установки, прибрежные окружающие среды и коррозионные атмосферы.

## Стандарты калибра и толщина

Система нумерации калибра для черных металлов работает противоположным образом, где большие номера калибра указывают на более тонкий материал. Это контринтуитивное соглашение требует тщательного внимания при спецификации и изготовлении.

Стандартные прогрессии калибра для воздуховодов включают:
- 26 калибр: 0,47 мм
- 24 калибр: 0,61 мм
- 22 калибр: 0,76 мм
- 20 калибр: 0,91 мм
- 18 калибр: 1,21 мм
- 16 калибр: 1,52 мм

Допуски производителей на толщину обычно допускают вариацию ±0,04–0,08 мм от номинальной толщины. Эти допуски влияют на конструктивные расчеты и требуют консервативных методов проектирования для критических приложений.

## Требования минимальной толщины

Таблицы SMACNA коррелируют минимальный калибр с размерами воздуховода и рабочим давлением, устанавливая базовую конструктивную адекватность. Размеры сторон прямоугольного воздуховода определяют выбор базового калибра, при этом меньшие воздуховоды позволяют использовать более легкий материал.

Размеры воздуховода менее 30 см обычно используют 26 калибр минимум, а размеры от 30 см до 76 см обычно требуют 24 калибра. Размеры, превышающие 76 см, обычно требуют 22 калибра или тяжелее, при этом конкретные требования варьируются в зависимости от классификации давления.

Диаметр круглого воздуховода аналогично определяет выбор калибра, диаметры менее 30 см часто используют 26 калибр, а более крупные диаметры требуют постепенно более тяжелого материала. Круговая геометрия обеспечивает конструктивные преимущества, которые позволяют использовать более легкий калибр по сравнению с эквивалентными прямоугольными секциями.

## Критерии жесткости и прогиба

Жесткость листового металла определяет сопротивление прогибу под рабочим давлением и внешними нагрузками. Недостаточная жесткость производит возражаемый шум от изгиба панели, ускоренный отказ соединения от циклического напряжения и потенциальный коллапс при отрицательном давлении.

Максимально допустимый прогиб обычно ограничивается 1/240 неусиленного пролета для прямоугольного воздуховода. Этот критерий предотвращает видимую деформацию и чрезмерную концентрацию напряжений в стыках и местах крепления усиления.

Коэффициент сторон (отношение длинного размера к короткому размеру) значительно влияет на жесткость прямоугольного воздуховода. Коэффициенты, превышающие 4:1, требуют особого рассмотрения, часто требуя промежуточных стiffeners или увеличения калибра для поддержания конструктивной адекватности.

## Требования усиления

Элементы усиления усиливают панели воздуховода для предотвращения чрезмерного прогиба и распределяют напряжение вокруг проемов и стыков. Расстояние между элементами усиления коррелирует обратно пропорционально рабочему давлению, требуя более близкого расстояния по мере увеличения статического давления.

### Поперечное усиление соединения

Поперечное усиление в соединениях обычно использует формованные углы, каналы или собственные системы усиления. Глубина профиля усиления варьируется от 19 мм до 51 мм, выбираемая в зависимости от размеров воздуховода и классификации давления.

Угловое усиление требует особого внимания в прямоугольном воздуховоде, где пиковое концентрирование напряжений происходит на пересечении перпендикулярных панелей. Углы TDC и интегральные углы распределяют эти напряжения при одновременном облегчении сжатия прокладки.

### Продольное усиление

Продольные стiffeners предотвращают прогиб панели между поперечными соединениями, расположены с интервалами, определяемыми таблицами SMACNA в зависимости от давления и размеров панели. Внешние углы представляют наиболее распространенный метод продольного усиления, хотя внутренние углы или бортированные стiffeners служат специализированным приложениям.

### Промежуточные стiffeners

Промежуточные стiffeners подразделяют большие панели воздуховода для уменьшения неподдерживаемого пролета и увеличения собственной частоты выше потенциальных диапазонов резонанса. Расстояние между стiffeners обычно варьируется от 61 см до 152 см, с более близким расстоянием, требуемым для более высоких давлений и более тонких материалов калибра.

Стiffeners со стоячим швом, сформированные непосредственно в панели воздуховода, обеспечивают экономичное усиление для приложений низкого и среднего давления. Прокатанные валики предлагают альтернативное интегральное усиление, хотя их эффективность снижается с увеличением размера панели.

## Классификация по весу

Классификация веса воздуховода коррелирует материальный калибр с требованиями приложения, балансируя конструктивную производительность против материальных и монтажных затрат. Легкая конструкция использует минимальный материал калибра с расстоянием усиления в максимально допустимых интервалах.

Среднего веса конструкция использует выбор калибра на один или два размера тяжелее, чем минимальные требования, обеспечивая улучшенную надежность и уменьшенный прогиб. Этот подход подходит для приложений, требующих долгого срока службы или подверженности потенциальному механическому повреждению.

Тяжелая конструкция указывает значительные увеличения калибра и близкое расстояние усиления для промышленных приложений, высоконапорных систем или коррозионных сред, требующих длительного срока службы.

## Факторы выбора материалов

Рабочая температура влияет на выбор материала, когда температура воздуха превышает 65 °C, что может требовать конструкции из нержавеющей стали или алюминия. Цинковое покрытие оцинкованной стали испаряется при температурах выше 399 °C, ограничивая применение в высокотемпературных выхлопных системах.

Химическое воздействие требует материалов, устойчивых к коррозии, таких как нержавеющая сталь 304 или 316, алюминиевые сплавы или покрытые стальные изделия. Системы вытяжки лабораторий, химические перерабатывающие предприятия и морские окружающие среды обычно требуют этих улучшенных материалов.

Требования к внешнему виду могут требовать нержавеющую сталь или окрашенные покрытия для открытого воздуховода в архитектурных приложениях. Эти спецификации значительно увеличивают затраты на материалы, при этом обеспечивая эстетические и долговечные преимущества.
