---
title: "Стандарты SMACNA"
aliases: ["Стандарты SMACNA"]
description: "Стандарты Национальной ассоциации подрядчиков листового металла и кондиционирования воздуха для строительства воздуховодов HVAC, включая спецификации металлических, гибких, стекловолоконных и промышленных воздуховодов."
weight: 1
---

SMACNA (Sheet Metal and Air Conditioning Contractors' National Association) устанавливает основные критерии проектирования, методы изготовления и стандарты качества для систем воздуховодов HVAC. Эти консенсусные документы синтезируют инженерные принципы с практическими знаниями в области строительства, обеспечивая полное техническое руководство для отрасли листового металла.

## Стандарты строительства воздуховодов HVAC - металлические и гибкие

Стандарты строительства воздуховодов HVAC - металлические и гибкие представляют основной справочник для проектирования и строительства коммерческих и жилых воздуховодов. Этот документ связывает классификации давления воздуховодов, толщину материала, требования к армированию и спецификации соединений в систематические таблицы выбора.

Таблицы проектирования на основе давления исключают повторяющиеся расчеты структурных элементов, предоставляя предварительно спроектированные решения для типовых конфигураций воздуховодов. Инженеры выбирают соответствующий класс конструкции на основе давления в системе, размеров воздуховода и требований применения, при этом таблицы указывают толщину, расстояние армирования и методы соединения.

Спецификации класса герметичности и класса утечки устанавливают систематические требования к герметизации, коррелирующие с целями производительности. Стандарты определяют три класса герметичности (A, B, C) и четыре класса утечки (3, 6, 12, 30 CFM (50,9, 101,9, 203,8, 407,6 м³/ч) на 100 м²), обеспечивая четкие критерии для спецификации и проверки.

Требования к расстоянию подвески и опоры обеспечивают структурную адекватность при предотвращении чрезмерного прогиба воздуховода. Максимальное расстояние между опорами варьируется в зависимости от размера воздуховода, толщины и ориентации, типично составляя от 2,4 до 3,7 м для горизонтальных участков и от 3,7 до 4,9 м для вертикальных стояков.

Стандарты строительства гибких воздуховодов охватывают практику установки, которая значительно влияет на производительность системы. Правильная установка требует натянутой конфигурации, опоры с максимальным расстоянием 1,2 м и ограниченной длины пролетов, обычно не превышающей 1,5-3 м в соответствии с рекомендациями производителя.

## Стандарт строительства прямоугольных промышленных воздуховодов

Стандарты строительства промышленных воздуховодов охватывают тяжелые применения, включая технологическую вентиляцию, промышленные выбросы и системы перемещения материалов. Эти системы обычно работают при более высоких давлениях, температурах и нагрузках материала по сравнению с коммерческими приложениями HVAC.

Требования к толщине материала существенно возрастают для промышленных применений, при этом минимальная толщина часто начинается с 20 или 18 калибра даже для воздуховодов среднего размера. Расстояние армирования уменьшается для обеспечения более высоких давлений и обеспечения устойчивости к механическим повреждениям, распространенным в промышленной среде.

Сварная конструкция часто заменяет механические соединения в промышленных системах, обеспечивая максимальную прочность и герметичность для применений с высоким давлением или высокой температурой. Процедуры сварки должны соответствовать стандартам AWS (American Welding Society) для обеспечения конструктивной адекватности и контроля качества.

Размер и частота дверей доступа увеличиваются для промышленных систем для облегчения проверки и очистки. Двери обычно включают тяжелые защелки, сплошные прокладки и армированную конструкцию для выдерживания рабочего давления системы и механических нагрузок.

## Стандарт строительства круглых промышленных воздуховодов

Круглые промышленные воздуховоды используют круговую геометрию для достижения превосходного соотношения прочности к весу для применений с высоким давлением и большим диаметром. Спиральная конструкция с замком обеспечивает экономичное изготовление при сохранении структурной целостности до 2,5 кПа.

Ограничения по диаметру увеличиваются для промышленных круглых воздуховодов по сравнению с коммерческими приложениями, при этом стандартный спиральный воздуховод доступен диаметром до 1,8 м или больше при специализированном изготовлении. Воздуховоды большого диаметра могут включать материал большей толщины или кольца армирования по окружности для поддержания округлости при рабочих нагрузках.

Фланцевые соединения для промышленного круглого воздуховода используют более тяжелые угловые сечения и более тесное расстояние болтов по сравнению с коммерческой конструкцией. Фланцы Van Stone (вращающиеся свободные фланцы) облегчают полевое выравнивание при обеспечении надежных соединений для систем большого диаметра и высокого давления.

## Стандарт строительства воздуховодов из стекловолокна

Стандарты строительства воздуховодов из стекловолокна устанавливают методы изготовления, системы закрытия и ограничения производительности для жестких стекловолоконных воздуховодов. Этот материал обеспечивает комбинированную тепловую и акустическую изоляцию при служении конструктивным элементом воздуховода.

Ограничения максимальной скорости обычно составляют от 1,27 до 2,03 м/с в зависимости от плотности продукта и конфигурации армирования. Более высокие скорости рискуют эрозией матрицы стекловолокна, особенно в коленах и других местах высокой турбулентности.

Рейтинги максимального статического давления обычно ограничиваются 0,5-1,0 кПа для стандартных продуктов плит воздуховодов. Применения с более высоким давлением требуют модернизированных продуктов с армированными облицовками или переход на альтернативные материалы воздуховодов.

Системы закрытия используют скобы, загибающиеся наружу, которые проникают в плиту воздуховода, не создавая внутренних выступов, которые могут разрушиться или выпасть. Скобы закрытия должны полностью входить в толщину плиты воздуховода при сохранении целостности облицовки. Лента, чувствительная к давлению, нанесенная на все стыки и швы, обеспечивает герметизацию воздуха и дополнительное усиление конструкции.

## Стандарт строительства термопластических воздуховодов

Стандарты термопластических воздуховодов охватывают PVC, CPVC, полипропилен и другие пластиковые материалы воздуховодов, подходящие для коррозионных применений выбросов. Эти материалы устойчивы к химическому воздействию кислот, оснований и органических растворителей, которые быстро деградируют металлические воздуховоды.

Ограничения температуры ограничивают применения термопластических воздуховодов, при этом максимальные непрерывные рабочие температуры варьируются от 60°C для PVC до 99°C для полипропилена. Специализированные высокотемпературные пластики расширяют эти пределы, но с существенными надбавками к стоимости материала.

Сварка растворителем обеспечивает основной метод соединения для термопластического воздуховода, создавая однородные соединения, которые достигают прочности, эквивалентной базовому материалу. Правильный выбор растворителя, подготовка поверхности и время отверждения критичны для надежной производительности соединения.

Требования к опоре для термопластического воздуховода учитывают сниженную жесткость материала и потенциальную деформацию ползучести при длительной нагрузке. Расстояние между опорами обычно составляет от 0,9 до 1,8 м в зависимости от диаметра, материала и рабочей температуры.

## Руководство по испытанию утечки воздуховодов

Руководство по испытанию утечки устанавливает стандартизированные процедуры для количественной оценки утечки воздуха в установленной системе воздуховодов. Методы испытания включают испытание затухания давления и прямое измерение воздушного потока, каждое подходит для конкретных конфигураций системы и целей проверки.

Испытание затухания давления включает нагнетание давления в изолированные секции воздуховодов и мониторинг снижения статического давления в течение определенного периода времени. Скорость затухания давления коррелирует с утечкой системы, позволяя рассчитать эквивалентную площадь утечки или воздушный поток при стандартном давлении.

Выбор давления испытания обычно равен 1,25 кратному максимальному проектному рабочему давлению, обеспечивая проверку при условиях, превышающих нормальное использование. Секции воздуховодов должны быть конструктивно адекватны для выдерживания давления испытания без постоянной деформации.

## Рекомендации по качеству воздуха в помещениях для занятых зданий во время строительства

Рекомендации по качеству воздуха в помещениях для проектов строительства охватывают профилактику загрязнения во время установки системы HVAC и строительства здания. Эти методы предотвращают попадание загрязнителей, связанных со строительством, в воздуховоды и последующее воздействие на жителей здания.

Защита воздуховодов во время строительства включает герметизацию всех отверстий воздуховодов одобренными барьерами, которые предотвращают попадание строительной пыли, влаги и мусора. Торцевые крышки, полиэтиленовая пленка или временные закрывающие плиты обеспечивают эффективную защиту при надлежащей установке и техническом обслуживании.

Протоколы замены фильтра требуют замены всех фильтров HVAC немедленно перед заселением здания для удаления строительных частиц, накопившихся во время ввода в эксплуатацию и фаз завершения строительства. Некоторые спецификации требуют множественной замены фильтра в течение продолжительных периодов строительства.

Процедуры очистки воздуховодов решают проблему загрязнения, которое происходит несмотря на защитные меры. Очистка после строительства обычно использует механическую щетку, сбор с отрицательным давлением или специализированное оборудование, сертифицированное в соответствии со стандартами NADCA (National Air Duct Cleaners Association).
