---
title: "Метод равного трения"
aliases: ["Метод равного трения"]
weight: 1
description: "Методика проектирования воздуховодов на основе постоянного падения давления на единицу длины во всех ветвях сети."
---

## Обзор

Метод равного трения (Equal Friction Method) — один из наиболее практичных и широко распространённых подходов к проектированию разветвлённых сетей воздуховодов в системах ОВК. Суть метода заключается в поддержании постоянного удельного падения давления на единицу длины воздуховода (Δ*P*/L) для всех ветвей распределительной сети. Это обеспечивает относительно равномерное распределение воздушных потоков между отводами и упрощает балансировку системы.

Метод равного трения является компромиссом между методом скоростей и методом восстановления статического давления, обеспечивая приемлемую точность при минимальных вычислительных затратах. В отличие от более сложных методов динамической балансировки, данный подход позволяет за счёт правильного выбора начального падения давления избежать применения дроссельных клапанов в большинстве отводов, что снижает шумность и затраты энергии.

## Физические принципы

Падение давления в круглом воздуховоде при турбулентном течении определяется уравнением Дарси—Вейсбаха:

$$\Delta P = f \cdot \frac{L}{D_h} \cdot \frac{\rho v^2}{2}$$

где:
- $f$ — коэффициент трения (безразмерный);
- $L$ — длина воздуховода, м;
- $D_h$ — гидравлический диаметр, м;
- $\rho$ — плотность воздуха, кг/м³;
- $v$ — скорость потока, м/с.

Удельное падение давления на единицу длины:

$$\frac{\Delta P}{L} = f \cdot \frac{\rho v^2}{2 D_h} \text{ (Па/м)}$$

В методе равного трения данная величина принимается постоянной для всей сети. Из этого условия следует, что при уменьшении расхода воздуха (и соответственно скорости потока) необходимо пропорционально уменьшать диаметр воздуховода, чтобы поддерживать одинаковое удельное падение давления.

Коэффициент трения $f$ зависит от числа Рейнольдса и относительной шероховатости стенок:

$$\text{Re} = \frac{\rho v D_h}{\mu}$$

где $\mu$ — динамическая вязкость воздуха (при 20 °C: $\mu \approx 1,8 \times 10^{-5}$ Па·с).

При турбулентном режиме (обычно Re > 3000 в воздуховодах) коэффициент трения определяется по диаграмме Муди или уравнению Colebrook—White.

## Компоненты и конструкция методологии

### Выбор целевого удельного падения давления

Первый и критический этап — выбор допустимого удельного падения давления Δ*P*/L на единицу длины. Типовые значения, рекомендуемые ASHRAE (стандарт 90.1):

| Тип системы | Диапазон Δ*P*/L, Па/м | Диапазон в старых единицах |
|---|---|---|
| Жилые здания | 0,8–1,5 | 0,08–0,15 дюйма вод. ст./100 фт |
| Коммерческие офисы | 1,0–1,8 | 0,10–0,18 дюйма вод. ст./100 фт |
| Производственные | 1,5–2,5 | 0,15–0,25 дюйма вод. ст./100 фт |
| Высокоскоростные системы | 2,5–4,0 | 0,25–0,40 дюйма вод. ст./100 фт |

Более высокие значения приводят к меньшим сечениям и меньшим габаритам, но увеличивают энергопотребление вентилятора. Более низкие значения экономичнее, но требуют больших сечений.

### Определение диаметра по графикам трения

На практике используются номограммы (диаграммы трения), где по известному расходу *V* (в м³/ч) и выбранному удельному падению давления находят диаметр воздуховода и соответствующую скорость потока. Для круглых воздуховодов эти графики основаны на решении уравнения Дарси—Вейсбаха с учётом шероховатости оцинкованной стали (k ≈ 0,15 мм).

Для прямоугольных воздуховодов вводится понятие эквивалентного диаметра:

$$D_{\text{экв}} = \frac{2ab}{a+b}$$

где *a* и *b* — стороны прямоугольного сечения, м.

### Проверка скоростей

Рекомендуемые скорости потока в магистральных воздуховодах (ASHRAE):

| Тип воздуховода | Рекомендуемая скорость, м/с |
|---|---|
| Магистраль (приток) | 4,0–6,0 |
| Магистраль (вытяжка) | 5,0–7,5 |
| Ветви (боковые отводы) | 2,0–4,0 |
| Концевые элементы | 1,5–2,5 |

Превышение рекомендуемых скоростей приводит к возрастанию шума и колебаний; недостаточные скорости способствуют оседанию пыли в горизонтальных участках.

## Методика проектирования

### Пошаговая процедура

**Шаг 1.** Определить расчётный воздушный расход каждого помещения по нормам вентиляции (ГОСТ Р 55546 или СП 60.13330).

**Шаг 2.** Выбрать целевое удельное падение давления Δ*P*/L (обычно 1,0–1,5 Па/м для типовых коммерческих зданий).

**Шаг 3.** Для магистрального воздуховода, начиная от вентилятора:
- Определить суммарный расход *V* (в м³/ч).
- По номограмме трения найти диаметр *D* и скорость *v*.
- Проверить, что скорость находится в допустимом диапазоне.

**Шаг 4.** При ответвлении воздуховода отвести часть потока в боковой отвод и рассчитать его сечение исходя из того же удельного падения давления.

**Шаг 5.** Продолжить процесс до концевых элементов (диффузоров, решёток).

**Шаг 6.** Суммировать потери давления по самой протяжённой ветви (критический путь) и выбрать производительность вентилятора с запасом 10–15 %.

### Пример численного расчёта

**Исходные данные:**
- Расход в магистрали: *V* = 2000 м³/ч.
- Целевое падение давления: Δ*P*/L = 1,2 Па/м.
- Материал: оцинкованная сталь.

**Решение:**
1. Переведём расход: 2000 м³/ч ÷ 3600 = 0,556 м³/с.
2. По номограмме трения (или расчёту) для Δ*P*/L = 1,2 Па/м получаем приблизительный диаметр *D* ≈ 750 мм.
3. Скорость потока: $v = \frac{4V}{\pi D^2} = \frac{4 \times 0,556}{\pi \times 0,75^2} \approx 3,2$ м/с — в допустимом диапазоне.
4. На участке длиной *L* = 50 м падение давления составит: Δ*P* = 1,2 × 50 = 60 Па.

## Применение в ОВК

Метод равного трения наиболее эффективен в системах с умеренным числом ветвей (обычно до 10–15 отводов). Он часто используется в:

- **Офисных зданиях** с равномерным распределением кондиционеров по помещениям;
- **Многоквартирных домах** с центральной приточно-вытяжной установкой;
- **Промышленных цехах** с систематизированной вентиляцией.

Для сложных разветвлённых сетей (более 20 ветвей) или систем с VAV (Variable Air Volume) рекомендуется применять метод восстановления статического давления, который даёт более точное распределение расходов.

## Стандарты и нормативы

- **ASHRAE Fundamentals Handbook, Chapter 21** — основной справочник по проектированию воздуховодов.
- **ISO 12098-3:2015** — прямоугольные и круглые воздуховоды, методы определения потерь давления.
- **ГОСТ Р 56816** — требования к воздуховодам из жёстких негорючих материалов.
- **СП 60.13330.2020** — актуализированная версия СНиП 41-01-2003 (Отопление, вентиляция и кондиционирование).

## Практические рекомендации

1. **Выбор начального Δ*P*/L:** Для новых проектов начните с 1,2–1,5 Па/м. При модернизации систем учитывайте доступное место для воздуховодов.

2. **Использование номограмм:** Современные проектировщики применяют программное обеспечение (Ductulator, ASHRAE calculator, Revit MEP), однако понимание принципов графиков трения обязательно для проверки результатов.

3. **Запас по производительности вентилятора:** Выбирайте вентилятор с излишком 10–15 % от расчётного давления, чтобы компенсировать ошибки в расчётах и загрязнение фильтров.

4. **Балансировка:** Даже при применении метода равного трения может потребоваться балансировка с помощью дроссельных клапанов (чаще всего на 20–30 % ветвей).

5. **Шум:** Убедитесь, что скорости не превышают допустимые, особенно в жилых и офисных помещениях (максимум 4–5 м/с в магистралях).
