---
title: "Восстановление статического давления"
aliases: ["Восстановление статического давления"]
weight: 2
description: "Метод проектирования воздуховодов, основанный на снижении скорости потока для восстановления статического давления и оптимизации энергоэффективности системы."
---
## Обзор

Восстановление статического давления (static regain method) — метод гидравлического проектирования воздуховодов, при котором часть динамического давления (скоростного напора) преобразуется в статическое давление путём снижения скорости потока на участке воздуховода. Этот метод позволяет уменьшить энергозатраты вентиляционной системы и снизить уровень звука, обеспечивая оптимальное распределение давления между основными магистралями и ответвлениями.

В системах ОВК динамическое давление $P_d$ связано со скоростью потока соотношением:

$$P_d = \frac{1}{2} \rho v^2$$

где $\rho$ — плотность воздуха (обычно 1,2 кг/м³ при 20 °C на уровне моря), $v$ — скорость потока в м/с.

При снижении скорости с $v_1$ до $v_2$ часть потерянного динамического давления восстанавливается как статическое:

$$P_{s,recovered} = \frac{1}{2} \rho (v_1^2 - v_2^2) \cdot C_r$$

где $C_r$ — коэффициент восстановления (обычно 0,75–0,90 для плавного расширения).

## Физические принципы

Метод восстановления статического давления базируется на уравнении Бернулли для потока несжимаемой жидкости:

$$P_s + P_d + \rho g h = const$$

При горизонтальной прокладке воздуховода ($h = 0$):

$$P_s + \frac{1}{2} \rho v^2 = const - f_L$$

где $f_L$ — потери на трение на длине $L$.

Увеличение поперечного сечения воздуховода ведёт к снижению скорости потока и росту статического давления. Коэффициент восстановления $C_r$ зависит от:

- угла расширения сечения (рекомендуется 15–25° для минимальных потерь);
- шероховатости внутренней поверхности;
- формы перехода (плавное расширение эффективнее резкого).

Для плавного расширения угол конусности 15° обеспечивает $C_r \approx 0,80–0,85$, при 25° коэффициент снижается до 0,75–0,80 вследствие отслоения потока.

## Компоненты и конструкция

### Снижение скорости потока downstream

Снижение скорости достигается путём увеличения площади поперечного сечения воздуховода на участке после ответвления к помещению или в магистральном канале перед следующим отводом. Рекомендуемые скорости в магистральных воздуховодах:

| Тип участка | Скорость, м/с |
|---|---|
| Главная магистраль (всасывание) | 4,0–6,0 |
| Главная магистраль (нагнетание) | 5,0–8,0 |
| Ответвления к помещениям | 2,5–4,0 |
| Выходные грilles/диффузоры | 1,5–3,0 |

Соответствие скоростей обеспечивает равномерное распределение потока и ограничивает шумообразование.

### Восстановленное статическое давление

После расширения сечения воздуховода статическое давление возрастает на величину:

$$\Delta P_s = C_r \cdot \frac{1}{2} \rho (v_1^2 - v_2^2)$$

Пример: при переходе от сечения с $v_1 = 6$ м/с к $v_2 = 3$ м/с с коэффициентом восстановления 0,80:

$$\Delta P_s = 0,80 \times \frac{1}{2} \times 1,2 \times (36 - 9) = 0,80 \times 0,6 \times 27 = 12,96 \text{ Па}$$

Это восстановленное давление может быть использовано для преодоления сопротивления ответвления или последующего участка магистрали, что снижает требуемую мощность вентилятора.

### Подбор сечения главного воздуховода

Сечение главной магистрали определяется из условия поддержания оптимальной скорости потока. Площадь поперечного сечения:

$$A = \frac{Q}{v} = \frac{Q}{3600v}$$

где $Q$ — объёмный расход в м³/ч, $v$ — скорость в м/с.

Для вентилятора мощностью, допустим, 5000 м³/ч и скоростью 6 м/с:

$$A = \frac{5000}{3600 \times 6} = 0,231 \text{ м}^2$$

Прямоугольное сечение 600 × 400 мм обеспечит площадь 0,24 м² и скорость близко к 5,8 м/с.

### Подбор сечения ответвительного воздуховода

Ответвления проектируются на скорость 2,5–3,5 м/с в зависимости от назначения помещения. Для отвода 500 м³/ч при скорости 3 м/с:

$$A = \frac{500}{3600 \times 3} = 0,046 \text{ м}^2$$

Круглый воздуховод диаметром 250 мм имеет площадь 0,049 м² — подходит.

### Акустические преимущества

Снижение скорости потока пропорционально уменьшает уровень шума. Уровень звука в воздуховоде определяется преимущественно скоростью:

$$L_p \propto 20 \lg(v) + \text{const}$$

Снижение скорости с 6 до 3 м/с (в два раза) даёт уменьшение шума на:

$$\Delta L_p = 20 \lg(2) \approx 6 \text{ дБ}$$

Это является значительным снижением, так как пороговая чувствительность слуха составляет примерно 1 дБ. Кроме того, метод восстановления статического давления позволяет избежать дополнительного шумоглушения, что экономит пространство и стоимость.

## Методы расчёта

**Базовый алгоритм проектирования по методу восстановления статического давления:**

1. Определить объёмный расход для каждого ответвления: $Q_i$.
2. Выбрать оптимальные скорости для главной магистрали ($v_m$) и ответвлений ($v_b$).
3. Рассчитать площади сечений: $A_m = Q_{total}/(3600 \cdot v_m)$, $A_{b,i} = Q_i/(3600 \cdot v_b)$.
4. Для каждого расширения (диффузора) определить коэффициент восстановления $C_r$ на основе угла раствора.
5. Вычислить восстановленное давление: $\Delta P_s = C_r \times 0,5 \times \rho \times (v_1^2 - v_2^2)$.
6. Рассчитать потери на трение и местные сопротивления на каждом участке.
7. Провести балансировку: убедиться, что давление в тупиковых ответвлениях одинаково (в пределах ±10 Па).

## Применение в ОВК

Метод восстановления статического давления применяется в системах:

- **CAV (Constant Air Volume)** — постоянным объёмом: позволяет оптимизировать распределение давления при фиксированном расходе;
- **VAV (Variable Air Volume)** — переменным объёмом: обеспечивает хорошую сбалансированность при частичных нагрузках;
- Коммерческих и промышленных зданиях с развёрнутыми сетями воздуховодов;
- Системах с требованиями к низкому уровню шума (офисы, больницы, студии).

Особенно эффективен метод в климатических зонах с холодным климатом, где энергоэффективность критична.

## Стандарты и нормативы

Проектирование воздуховодов регулируется:

- **ASHRAE Standard 34-2016** — номенклатура хладагентов, но актуальны общие принципы гидравлики;
- **ASHRAE Handbook – Fundamentals** — методология расчёта потерь давления и восстановления;
- **ISO 5219:2012** — расходы воздуха в системах ОВК;
- **EN 13779:2007** — вентиляция нежилых зданий;
- **ГОСТ Р 30494-2011** — микроклимат в помещениях, требования к вентиляции;
- **СП 60.13330.2016** — актуализированная редакция СНиП II-Л.1-62 о вентиляции и кондиционировании.

## Практические рекомендации

**Типовые диапазоны восстановленного давления:**

| Угол расширения | Коэффициент $C_r$ | Восстановление при $\Delta v$ = 3 м/с |
|---|---|---|
| 10° | 0,90 | ~16 Па |
| 15° | 0,85 | ~15 Па |
| 20° | 0,80 | ~14 Па |
| 25° | 0,75 | ~13 Па |

**Рекомендации:**

- Избегайте острых углов расширения (угол более 30°); коэффициент восстановления резко падает.
- Предусмотрите достаточную длину диффузора: минимум 2–3 диаметра эквивалентного сечения.
- При расчёте баланса системы учитывайте погрешность ±5 % для коэффициента восстановления.
- На практике восстановленное давление часто меньше теоретического на 10–20 % вследствие турбулентности и неравномерности потока.
- Используйте компьютерные модели (CFD) для сложных конфигураций воздуховодов с множественными ответвлениями.
