---
title: "Метод скорости"
aliases: ["Метод скорости"]
weight: 3
description: "Метод проектирования воздуховодов на основе ограничения скоростей потока для снижения шума и гидравлических потерь"
---

## Обзор

Метод скорости (velocity method) — классический инженерный подход к проектированию сетей воздуховодов в системах ОВК, основанный на ограничении скоростей воздушного потока в различных участках сети. Этот метод обеспечивает снижение аэродинамического шума, минимизацию вибрации оборудования и поддержание приемлемых гидравлических потерь на трение. В отличие от метода статического восстановления давления, метод скорости ориентирован прежде всего на эмпирические и нормативные рекомендации ASHRAE, европейских норм (EN 12236) и отечественных СП 60.13330.2020 (актуализированный СНиП 41-01-2003).

Основная идея метода состоит в том, что для каждого типа участка воздуховода (магистраль, ответвление, конечная точка раздачи) устанавливаются предельные значения скоростей, которые технически и акустически обоснованы. Превышение этих скоростей приводит к росту шума (в основном турбулентного происхождения), вибрации конструкций и неоправданному расходу энергии на преодоление сопротивления. Метод скорости часто используется как первичный инструмент расчётной оценки при отсутствии детальной информации о акустических требованиях или когда требуется быстрое техническое решение.

## Физические принципы

Выбор скорости воздуха в воздуховоде определяется двумя взаимосвязанными физическими явлениями: турбулентным потоком и генерацией звука.

**Гидравлическое сопротивление при турбулентном потоке** описывается уравнением Дарси—Вейсбаха:

$$\Delta P_{\text{тр}} = \lambda \cdot \frac{L}{D_{\text{э}}} \cdot \frac{\rho \cdot v^2}{2}$$

где:
- $\lambda$ — коэффициент трения (для круглых воздуховодов в диапазоне Re = 10⁴–10⁶ составляет 0,015–0,025);
- $L$ — длина участка, м;
- $D_{\text{э}}$ — эквивалентный диаметр, м;
- $\rho$ — плотность воздуха при рабочих условиях, кг/м³;
- $v$ — скорость потока, м/с.

При увеличении скорости потери давления растут пропорционально квадрату скорости, что требует значительного увеличения мощности вентилятора.

**Генерация аэродинамического шума** зависит от скорости по закону, близкому к $L_p \propto 50 \lg v$ (для турбулентного источника). Снижение скорости на 1 м/с может дать снижение шума на 2–4 дБ, что существенно для комфорта в помещении.

## Максимальные критерии скорости

Нормативные рекомендации ASHRAE и европейских стандартов устанавливают предельные скорости, которые зависят от типа помещения и чувствительности к шуму:

| Тип помещения / участок воздуховода | Рекомендуемая скорость, м/с | Максимально допустимая, м/с |
|:--|:--:|:--:|
| Магистральные воздуховоды (общее назначение) | 5,0–6,0 | 7,5–8,5 |
| Офисные помещения, переговорные | 4,5–5,5 | 6,5–7,0 |
| Спальни, палаты в медучреждениях | 3,0–4,0 | 4,5–5,0 |
| Ответвления к помещениям | 3,0–4,0 | 5,0–5,5 |
| Конечные точки (раздачные решётки) | 1,5–2,5 | 3,0–3,5 |

В некоторых критичных помещениях (например, студии звукозаписи, операционные) скорость ограничивают до 2–3 м/с на магистрали.

## График снижения скорости

Практический расчёт предусматривает плавное снижение скорости по направлению потока от магистрали к конечным точкам раздачи. Площадь поперечного сечения воздуховода увеличивается в соответствии с объёмным расходом:

$$A = \frac{Q}{v \cdot 3600}$$

где $Q$ — объёмный расход, м³/ч; $v$ — скорость, м/с; коэффициент 3600 учитывает перевод часов в секунды.

Пример: магистраль подводит 2 000 м³/ч при скорости 6 м/с.
- Требуемая площадь: $A = \frac{2000}{6 \cdot 3600} = 0,0926$ м² ≈ диаметр 343 мм (для круглого воздуховода).
- При ответвлении на 400 м³/ч скорость понижают до 4 м/с: $A = \frac{400}{4 \cdot 3600} = 0,0278$ м² ≈ диаметр 188 мм.

График скорости строится с учётом поочередного отбора расходов в ответвлениях: по мере отбора воздуха из магистрали её скорость уменьшается, что требует соответствующего снижения сечения для поддержания проектной скорости.

## Скорость в магистральных воздуховодах

Магистральные воздуховоды (напорные и вытяжные магистрали) несут полный расход системы и работают при наиболее высоких скоростях. 

В зданиях общественного назначения (офисы, торговля, промышленные объекты) скорость в магистрали рекомендуется держать в диапазоне **5,0–7,0 м/с**. Для жилых зданий и учреждений здравоохранения — **4,0–5,5 м/с**. При недостаточном расходе (менее 500 м³/ч) скорость может быть снижена до 3–4 м/с для уменьшения шума.

Рост скорости выше 8 м/с ведёт к заметному шуму в помещении, вибрации крепежа и необходимости дополнительной звукоизоляции. Это экономически нецелесообразно.

## Скорость в ответвлениях воздуховодов

Ответвления (отводы от магистрали к помещениям или секциям) должны работать при пониженных скоростях, чтобы уменьшить локальное возмущение потока и шум в помещении. Стандартная рекомендация — **3,0–4,5 м/с** для общественных зданий, **2,5–3,5 м/с** для жилых и критичных помещений.

Если ответвление питает несколько конечных точек (решёток), скорость в ответвлении остаётся сравнительно высокой и снижается только непосредственно перед раздачей. При единичной раздаче скорость можно держать немного выше.

## Скорость в конечных точках

Конечные точки раздачи воздуха (переточные решётки, анемостаты, диффузоры) должны обеспечивать комфортную скорость струи воздуха в жилой зоне. 

Скорость на выходе из решётки нормируют в диапазоне **1,5–2,5 м/с** для жилых помещений и **2,0–3,0 м/с** для офисов. В технических и производственных помещениях может быть допущена скорость до 3,5 м/с.

Местные скорости в формируемой струе в центре помещения должны снизиться до 0,3–0,5 м/с на расстоянии 1–1,5 м от решётки, что обеспечивает комфортные микроклиматические условия согласно ГОСТ 30494–2011.

## Методика расчёта

1. **Определение расходов** по каждому участку сети (магистраль, ответвление, конечная раздача).
2. **Выбор скоростей** согласно типу помещения и таблице рекомендаций.
3. **Расчёт площадей сечений**:
   $$A = \frac{Q}{3600 \cdot v}$$
4. **Выбор стандартного сечения** (для прямоугольных воздуховодов подбирают по соотношению сторон 1 : 1 или 1,5 : 1; для круглых — по ближайшему стандартному диаметру).
5. **Проверка скорости** на фактическое сечение.
6. **Расчёт потерь давления** на трение и местные сопротивления (повороты, тройники и т. п.) для дальнейшего подбора вентилятора.

## Применение в ОВК

Метод скорости универсален и применим к системам естественной вентиляции (при малых расходах до 0,5 м/с), механической приточной и вытяжной вентиляции, кондиционирования воздуха в зданиях всех категорий.

- **Офисные здания**: магистраль 5–6 м/с, ответвления 3,5–4 м/с, конечные точки 2–2,5 м/с.
- **Жилые дома**: магистраль 4–5 м/с, ответвления 2,5–3,5 м/с, раздача 1,5–2 м/с.
- **Производственные объекты**: в зависимости от целей (теплоотвод, удаление загрязнений) скорости могут быть повышены до 8–10 м/с на магистрали.
- **Центры обработки данных, серверные**: часто используют специализированные скорости (до 4–5 м/с в холодных проходах) для оптимизации охлаждения.

## Стандарты и нормативы

- **ASHRAE Handbook – Fundamentals** (глава Duct Design) — исходный источник метода скорости.
- **EN 12236:2011** — критерии выбора скоростей в воздуховодах европейских систем ОВК.
- **СП 60.13330.2020** (Отопление, вентиляция и кондиционирование) — актуализированные рекомендации для РФ.
- **ГОСТ 30494–2011** — параметры микроклимата в помещениях.
- **ISO 6234:2014** — допустимые уровни шума от систем вентиляции.

## Практические рекомендации

1. **Типовые значения по умолчанию**: 6 м/с на магистрали, 4 м/с на ответвлениях, 2 м/с на раздаче при отсутствии специальных требований к шуму.
2. **Фильтры и сопротивления**: не забывайте, что фильтры ОВК могут давать локальное замедление потока; при их засорении скорость падает и может потребоваться пересчёт.
3. **Соединения и фасонные части**: на поворотах, тройниках, переходах происходит дополнительное падение давления; при проектировании используют коэффициенты местного сопротивления $\zeta$ (для типичного тройника $\zeta \approx 0,3$–0,6).
4. **Гибкие воздуховоды**: имеют повышенное сопротивление; рекомендуется снижать скорость на 10–15% и ограничивать их длину до 1,5–2 м.
5. **Проверка по шуму**: используйте график зависимости $L_p = 50 \lg(v) + \text{const}$ для ориентировочной оценки уровня звука (при необходимости точный расчёт по ASHRAE 90.1 или сертифицированному ПО).
6. **Обратный расчёт**: если требуемое сечение велико, может быть экономнее увеличить вентилятор и допустить бо́льшую скорость, нежели резко расширять сеть воздуховодов.
