---
title: "Воздуховодные фитинги"
aliases: ["Воздуховодные фитинги"]
weight: 4
---

```yaml
---
title: "Воздуховодные фитинги"
weight: 4
description: "Классификация, конструкция и расчёт воздуховодных фитингов (отводы, переходы, клапаны) для систем воздухораспределения HVAC."
---
```

## Обзор

Воздуховодные фитинги — вспомогательные элементы систем воздухораспределения (ductwork), предназначенные для изменения направления потока, трансформации сечения, регулирования и защиты воздушных магистралей. К фитингам относятся отводы (колена), переходы, клапаны различного назначения, направляющие лопатки и тройники. Правильный выбор и проектирование фитингов критичны для снижения аэродинамических потерь, обеспечения равномерного распределения воздуха, пожарной безопасности и функциональности HVAC-системы в целом.

Фитинги классифицируются по функциональному назначению (формообразующие, регулирующие, защитные), геометрии сечения (круглые, прямоугольные, овальные) и типу конструкции. Согласно ASHRAE 90.1 и EN 13779, выбор фитингов должен обеспечивать минимум энергетических потерь и соответствие санитарно-гигиеническим требованиям. Потери давления в фитингах учитываются коэффициентами местного сопротивления при аэродинамическом расчёте системы вентиляции.

## Физические принципы

Движение воздуха через фитинги сопровождается преобразованием энергии в соответствии с уравнением Бернулли:

$$p_1 + \frac{\rho v_1^2}{2} + \rho g z_1 = p_2 + \frac{\rho v_2^2}{2} + \rho g z_2 + \Delta p_{\text{потерь}}$$

где $p$ — статическое давление (Па), $v$ — скорость потока (м/с), $\rho$ — плотность воздуха (кг/м³), $z$ — высота (м).

Потери давления в фитинге определяются по формуле:

$$\Delta p = \xi \cdot \frac{\rho v^2}{2}$$

где $\xi$ — коэффициент местного сопротивления (безразмерный).

Для поворотных элементов и переходов коэффициент зависит от угла поворота, радиуса кривизны, соотношения сечений и числа Рейнольдса (для турбулентного режима $Re > 10^4$ влияние числа Рейнольдса минимально). Согласно ASHRAE Handbook — Fundamentals, значения $\xi$ для стандартных фитингов представлены в таблицах в зависимости от геометрии.

## Компоненты и конструкция

### Отводы (колена)

**Гладкие отводы** (smooth elbows) изготавливаются с постоянным радиусом горловины. Оптимальный радиус кривизны $R$ рекомендуется выбирать в диапазоне $R = (1,0...1,5)D$, где $D$ — диаметр круглого воздуховода (для круглого сечения) или ширина прямоугольного. При $R < 1,0D$ потери растут экспоненциально; при $R > 2,0D$ выигрыш в коэффициенте сопротивления становится маргинальным.

**Коэффициенты для круглых гладких отводов** (EN 13779):
- угол 90°, $R/D = 1,0$: $\xi \approx 0,24$;
- угол 90°, $R/D = 1,5$: $\xi \approx 0,16$;
- угол 90°, $R/D = 2,0$: $\xi \approx 0,12$.

**Угловые колена с фасонными стыками** (segmented elbows) содержат промежуточные направляющие лопатки и обеспечивают более равномерное распределение скоростей при сохранении относительно компактных размеров. Коэффициент сопротивления таких колен на 20–40 % ниже, чем у гладких при одинаковом радиусе.

### Переходы

**Переходы прямоугольные** (rectangular transitions) используются для изменения габаритных размеров воздуховода при сохранении формы сечения. Оптимальный угол расширения (диффузора) составляет 5–8° для снижения вихревых потерь; угол сужения (конфузора) — до 20–30°.

**Переходы круг-прямоугольник** (round-to-rectangular transitions) применяются при стыковке круглых воздуховодов (например, от вентилятора) с прямоугольной сетью. Потери давления зависят от соотношения площадей сечений $F_1 / F_2$.

Коэффициент сопротивления при расширении:
$$\xi_{\text{расш}} = \left(1 - \frac{F_1}{F_2}\right)^2 \cdot k_{\text{угла}}$$

где $k_{\text{угла}}$ учитывает половину угла расширения (для малых углов $k_{\text{угла}} \approx 1,0$).

### Направляющие лопатки

**Поворотные лопатки** (turning vanes) встраиваются внутрь отводов для снижения эффекта центрифужирования потока и выравнивания полей скоростей. Радиус кривизны лопаток должен соответствовать кривизне канала. Применение лопаток снижает $\xi$ отвода на 25–50 % в зависимости от конструкции и числа лопаток (обычно 2–4 шт.).

## Методы расчёта

Аэродинамический расчёт сети воздуховодов с учётом фитингов проводится методом эквивалентной длины или методом коэффициентов местного сопротивления.

**Метод эквивалентной длины:**
$$L_{\text{экв}} = L_{\text{геом}} + \sum_i \frac{\xi_i \cdot D_h}{f}$$

где $D_h$ — гидравлический диаметр (м), $f$ — коэффициент трения на прямом участке, $L_{\text{экв}}$ — условная длина прямого воздуховода, вызывающая равные потери.

Общие потери давления в участке:
$$\Delta p_{\text{итог}} = (f \cdot L_{\text{геом}} + \sum_i \xi_i) \cdot \frac{\rho v^2}{2}$$

**Пример расчёта:** воздуховод диаметром 0,315 м (типовой размер для производственных помещений), скорость 10 м/с, отвод 90° с радиусом $R = 1,25D = 0,39$ м. Коэффициент сопротивления $\xi \approx 0,20$ (интерполяция из таблиц EN 13779). Плотность воздуха $\rho = 1,2$ кг/м³.

$$\Delta p = 0,20 \cdot \frac{1,2 \cdot 10^2}{2} = 0,20 \cdot 60 = 12 \text{ Па}$$

## Регулирующие и защитные клапаны

### Разделительные и регулирующие клапаны

**Разделительные клапаны** (diverting dampers) служат для перенаправления потока между двумя или несколькими магистралями. Конструкция может быть поворотной (butterfly damper) или раздвижной (slide damper).

**Регулирующие клапаны** (balancing dampers, throttle dampers) встраиваются в воздуховод для локального снижения расхода путём увеличения сопротивления. Для линейной характеристики управления используются **клапаны с противолежащими лопатками** (opposed-blade dampers), где две пары лопаток поворачиваются в противоположные стороны. Для быстрого перекрытия — **клапаны с параллельными лопатками** (parallel-blade dampers), где все лопатки движутся в одну сторону.

При полном открытии регулирующих клапанов $\xi \approx 0,5–1,0$; при прикрытии сопротивление возрастает нелинейно.

### Противопожарные и дымовые клапаны

**Противопожарные клапаны** (fire dampers) устанавливаются на проходах воздуховодов через противопожарные перегородки и стены в соответствии с ГОСТ 31353–2008, EN 13501–1. При температуре 70–80 °C плавкая вставка срабатывает, закрывая проход герметично. Типовые потери при открытом состоянии: $\xi = 0,8–1,2$.

**Дымовые клапаны** (smoke dampers) и **противопожарно-дымовые клапаны** (fire-and-smoke dampers) совмещают функции противопожарной защиты и управления дымоудалением. Требуют электропривода и систем управления, срабатывают по сигналам датчиков дыма (по СП 485.1311500.2020).

### Обратные клапаны

**Обратные клапаны** (check dampers, backdraft dampers) предотвращают обратный поток воздуха при остановке вентилятора или в условиях ветрового подпора. Конструкция — подпружиненная заслонка или сдвоенная лопатка, открывающаяся при прямом потоке с перепадом давления 2–5 Па. Затвор закрывается под действием пружины и собственного веса при малой скорости потока.

## Применение в HVAC-системах

Воздуховодные фитинги проектируются и подбираются для обеспечения требуемых расходов воздуха в каждом помещении при минимальных потерях энергии на преодоление сопротивления. В **системах VAV** (переменный расход воздуха) регулирующие клапаны в ветвях и разделительные демпферы синхронизируются с датчиками температуры и давления для поддержания микроклимата.

В **системах дымоудаления** (при пожаре) противопожарные клапаны перекрывают вентиляционные каналы, а дымовые клапаны открываются в специальных дымоходах, обеспечивая эвакуацию дыма из одного пожарного отсека в другой или наружу.

Для **высокоскоростных систем** ($v > 8$ м/с) предпочтительны гладкие отводы с радиусом $R \geq 1,5D$ и направляющими лопатками. В **низкоскоростных системах** (до 5 м/с) в жилых и офисных зданиях требования к гидравлическому качеству менее жёсткие.

## Стандарты и нормативы

- **ASHRAE 90.1** — минимальные требования к энергоэффективности; определяет допустимые потери в воздуховодах на 100 м эквивалентной длины (обычно не более 100–150 Па).
- **EN 13779** — вентиляция в нежилых зданиях; содержит таблицы коэффициентов сопротивления фитингов для проектирования.
- **EN 13501–1** — классификация строительных материалов и продуктов по пожарным характеристикам; определяет класс противопожарных клапанов.
- **ГОСТ 31353–2008** — клапаны дымоудаления и противопожарные; требования и методы испытаний.
- **СП 485.1311500.2020** — системы вентиляции и кондиционирования; проектирование и монтаж.
- **ISO 7239** — каталоги и методология выбора клапанов для вентиляционных систем.

## Практические рекомендации

| Тип фитинга | Диапазон $\xi$ | Типовое применение |
|---|---|---|
| Гладкое колено 90°, $R/D = 1,5$ | 0,15–0,20 | Основные магистрали |
| Колено с лопатками 90° | 0,08–0,12 | Высокоскоростные системы |
| Расширение 5–8° | 0,05–0,15 | Диффузоры перед выпусками |
| Сужение до 20° | 0,05–0,10 | Конфузоры перед оборудованием |
| Регулирующий клапан (открыт) | 0,5–1,0 | VAV-терминалы |
| Противопожарный клапан | 0,8–1,2 | Проходы через перегородки |
| Обратный клапан | 0,2–0,5 | На выходах в наружный воздух |

**Типовые скорости в воздуховодах:** магистрали 5–10 м/с, ветви 2–5 м/с, в жилых помещениях — до 3 м/с (СНиП 41-01–2003).

**Проектные ошибки:** игнорирование потерь в фитингах может привести к недостаточному расходу воздуха в дальних помещениях (на 15–25 %). При расчёте дополнительное сопротивление на 1 м эквивалентной длины магистрали рекомендуется брать 10–20 % от потерь на трение в прямых участках того же диаметра.
