---
title: "Изоляция воздуховодов"
aliases: ["Изоляция воздуховодов"]
weight: 4
description: "Теория и практика проектирования систем теплоизоляции и звукоизоляции воздуховодов в ОВК с учётом санитарно-гигиенических и пожарных требований."
---
## Обзор

Изоляция воздуховодов — критический компонент систем ОВК, обеспечивающий теплозащиту, звукоизоляцию и защиту от конденсации в системах распределения воздуха. Основная функция — минимизация потерь тепловой энергии при транспортировке воздуха по магистралям и ответвлениям, а также снижение шума вентилятора и потока воздуха. Согласно ASHRAE 90.1 и EN 12237, изоляция воздуховодов с коэффициентом теплопередачи выше определённых пороговых значений является обязательной в большинстве климатических зон. Использование надлежащей изоляции способствует улучшению энергетической эффективности системы на 10–25 %, особенно при длительной транспортировке охлаждённого или нагретого воздуха на значительные расстояния.

## Физические принципы и теоретические основы

Теплопередача через стенку воздуховода описывается законом Фурье:

$$Q = U \cdot A \cdot \Delta T$$

где $Q$ — тепловой поток (Вт); $U$ — коэффициент теплопередачи (Вт/м²·К); $A$ — площадь поверхности (м²); $\Delta T$ — разность температур между воздухом в канале и окружающей средой (К).

Коэффициент теплопередачи складывается из сопротивлений теплопередаче:

$$U = \frac{1}{R_{\text{total}}} = \frac{1}{R_{\text{внутр}} + R_{\text{изол}} + R_{\text{внешн}} + R_{\text{плёнка}}}$$

Сопротивление теплопередаче изоляционного слоя рассчитывается по формуле:

$$R_{\text{изол}} = \frac{d}{\lambda}$$

где $d$ — толщина изоляции (м); $\lambda$ — коэффициент теплопроводности материала (Вт/м·К).

Для стекловолокна $\lambda = 0,032–0,045$ Вт/м·К, для минеральной ваты $\lambda = 0,035–0,050$ Вт/м·К. Изоляция также выполняет звукопоглощающую функцию за счёт вязкого трения в порах материала. Коэффициент звукопоглощения $\alpha$ стекловолокна толщиной 50 мм составляет 0,8–0,95 в диапазоне 500–4000 Гц.

Кроме того, изоляция предотвращает образование конденсата на внешней поверхности воздуховода. Температура точки росы определяется влажностью окружающего воздуха; при изоляции толщиной 50 мм внешняя поверхность воздуховода остаётся выше точки росы даже при охлаждении воздуха до 5–8 °C.

## Компоненты и конструкция

### Внутренняя облицовка воздуховода

Стекловолоконная облицовка наклеивается или приклепывается на внутреннюю поверхность стальных или алюминиевых воздуховодов. Толщина облицовки варьируется от 25 до 50 мм в зависимости от требуемого акустического затухания и теплового сопротивления. Согласно ASHRAE 91, облицовка должна быть устойчива к эрозии потоком воздуха при скоростях до 7 м/с. Для повышения устойчивости применяются защитные покрытия — эпоксидные смолы или полиэстер толщиной 0,2–0,5 мм.

### Акустические характеристики

Коэффициент звукопоглощения облицовки зависит от частоты и толщины:

| Толщина (мм) | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|---------------|--------|--------|--------|---------|---------|---------|
| 25            | 0,20   | 0,40   | 0,70   | 0,85    | 0,90    | 0,85    |
| 38            | 0,25   | 0,50   | 0,80   | 0,90    | 0,95    | 0,90    |
| 50            | 0,30   | 0,60   | 0,85   | 0,93    | 0,95    | 0,92    |

Звукоизоляция достигается не только поглощением, но и дополнительной массой облицовки, уменьшающей колебания стенки канала.

### Пожарные и санитарные характеристики

Индекс распространения пламени (Flame Spread Index, FSI) облицовки должен быть ≤ 25 согласно NFPA 255 (UL 723). Индекс дымообразования (Smoke Development Index, SDI) нормируется на уровне ≤ 50. Покрытие облицовки антимикробными добавками (обычно четвертичные аммониевые соединения) предотвращает рост плесени и микроорганизмов на внутренних поверхностях. Согласно ASHRAE 62.1, облицовка должна быть устойчива к микробному загрязнению, особенно во влажных помещениях и в системах рециркуляции.

### Системы монтажа

**Клеевые системы:** Используются полиуретановые клеи или акриловые адгезивы, обеспечивающие прочность склеивания ≥ 100 кПа на отрыв. Клей наносится полосами или точками на стенку воздуховода перед прижатием облицовки.

**Крепежные элементы:** Крепежные шпильки (заклёпки) диаметром 4–5 мм с шагом 150–250 мм фиксируют облицовку и предотвращают её отслаивание при вибрациях. Винтовые зажимы и ленты из нержавеющей стали дополнительно удерживают облицовку по периметру и углам воздуховода.

### Сравнение покрытой и непокрытой облицовки

Облицовка без защитного покрытия (открытая стекловата) обеспечивает лучшее звукопоглощение, но подвержена эрозии при скоростях > 5 м/с и может выделять микроволокна. Облицовка с полиэстеровым или эпоксидным покрытием снижает акустическую эффективность на 5–15 % в высокочастотном диапазоне (> 2000 Гц), но обеспечивает механическую защиту и допускает скорости потока до 10 м/с.

## Методы расчёта и проектирования

**Тепловая мощность потерь:**

$$Q_{\text{потери}} = U \cdot A \cdot (\theta_{\text{воздуха}} - \theta_{\text{окр}})$$

Для воздуховода длиной 30 м, диаметром 0,5 м, с внутренней температурой 6 °C (охлаждение) и температурой помещения 22 °C:

- Без изоляции: $U = 7$ Вт/м²·К, $A = \pi \cdot 0,5 \cdot 30 = 47$ м², $Q = 7 \cdot 47 \cdot 16 = 5264$ Вт
- С изоляцией 50 мм: $U = 0,6$ Вт/м²·К, $Q = 0,6 \cdot 47 \cdot 16 = 451$ Вт

Экономия: $(5264 - 451) / 5264 = 91,4 \%$

**Акустический расчёт:** Затухание шума в облицованном воздуховоде:

$$\Delta L = 1,05 \cdot \alpha \cdot \frac{P}{A}$$

где $\Delta L$ — затухание (дБ); $\alpha$ — коэффициент звукопоглощения; $P$ — периметр (м); $A$ — площадь сечения (м²).

## Применение в ОВК-системах

Изоляция обязательна в системах кондиционирования с охлаждением воздуха до 5–8 °C и на магистралях длиной > 10 м. В системах отопления с температурой воздуха > 50 °C изоляция также необходима для снижения потерь тепла. Для VAV-систем (переменный расход воздуха) толщина облицовки выбирается 38–50 мм с обязательным защитным покрытием из-за колебаний скорости потока. В системах с высокой влажностью (прачечные, бассейны) используется облицовка с гидрофобной пропиткой.

## Стандарты и нормативы

- **ASHRAE 90.1** — требования к минимальному термическому сопротивлению изоляции воздуховодов
- **ASHRAE 62.1** — микробиологические и гигиенические требования к внутренним поверхностям
- **EN 12237** — изоляция воздуховодов, методы измерения теплопередачи
- **NFPA 255 (UL 723)** — пожарные характеристики облицовочных материалов
- **ISO 354** — методология определения звукопоглощения
- **ГОСТ 15584** — стекловолокнистые материалы, технические условия
- **СП 60.13330** — теплозащита зданий (требования к изоляции в коммерческих зданиях)

## Практические рекомендации

1. **Толщина изоляции:** 25 мм для локальных ответвлений, 38–50 мм для магистралей и систем охлаждения.
2. **Минимальное тепловое сопротивление:** $R \geq 0,8$ м²·К/Вт для охлаждённых систем, $R \geq 0,6$ м²·К/Вт для систем отопления.
3. **Скорость потока:** При облицовке без покрытия ≤ 5 м/с; с защитным покрытием ≤ 10 м/с.
4. **Шаг крепежа:** 150–200 мм для воздуховодов диаметром > 0,4 м; 250 мм для меньших сечений.
5. **Стыки и углы:** Стыки облицовки перекрывают на 50–75 мм и дополнительно герметизируют клеем или лентой.
6. **Контроль качества:** Визуальный осмотр на отслаивание облицовки, плотность прилегания и целостность защитного покрытия перед пуском системы.
