---
title: "Металлические воздуховоды"
aliases: ["Металлические воздуховоды"]
weight: 1
description: "Классификация, материалы, конструктивные решения и эксплуатационные характеристики металлических воздуховодов для систем ОВК."
---
## Обзор

Металлические воздуховоды являются основным элементом распределительных сетей воздухораспределения в системах HVAC. Они обеспечивают транспортировку воздуха от источника кондиционирования к помещениям с минимизацией утечек и потерь энергии. Металлические конструкции характеризуются высокой механической прочностью, долговечностью (20–50 лет), огнестойкостью и хорошей герметичностью при правильной сборке. Выбор материала и типа воздуховода определяется параметрами системы (расход воздуха, температура, влажность), условиями окружающей среды, требованиями к шумоизоляции и экономическими факторами. Стандарты ASHRAE 170, ASHRAE 90.1, EN 12237 и действующие ГОСТ Р серии 30494 регламентируют конструктивные решения и требования к герметичности.

## Физические принципы и свойства материалов

Выбор материала воздуховода основывается на баланce между коррозионной стойкостью, механической прочностью, стоимостью и экологичностью. При движении воздуха возникает гидравлическое трение, создающее перепад давления:

$$\Delta P = f \cdot \frac{L}{D_h} \cdot \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения (0,015–0,035 для гладких металлических поверхностей), $L$ — длина воздуховода (м), $D_h$ — гидравлический диаметр (м), $\rho$ — плотность воздуха (≈1,2 кг/м³ при +20 °C), $v$ — скорость воздуха (м/с).

Материалы металлических воздуховодов различаются по модулю упругости $E$ (для стали ≈210 ГПа, для алюминия ≈70 ГПа), коэффициенту теплопроводности $\lambda$ (для стали ≈50 Вт/(м·К), для алюминия ≈160 Вт/(м·К)) и плотности $\rho$ (сталь ≈7850 кг/м³, алюминий ≈2700 кг/м³).

## Материалы и их характеристики

### Оцинкованная листовая сталь

**G90 (класс покрытия)** — наиболее распространённый материал для общих применений с массой цинкового покрытия ≈275 г/м². Обеспечивает коррозионную стойкость в сухих и нормальных климатических условиях. Допустимая температура: до +80 °C в постоянном режиме.

**G60** — облегчённое покрытие (≈180 г/м²), применяется в защищённых внутренних сетях с низкой влажностью. Менее стойка к агрессивным средам.

Механические свойства: предел прочности при растяжении 280–350 МПа, предел текучести 170–280 МПа (в зависимости от толщины листа и способа холодной обработки).

### Алюминиевые воздуховоды

**Сплав 3003 H14** — стандартный материал для воздуховодов, обладает хорошей коррозионной стойкостью в атмосферных условиях благодаря естественному оксидному слою. Допустимая температура: до +120 °C. Механические свойства: предел прочности ≈175 МПа, предел текучести ≈160 МПа.

**Морские применения** — требуют использования специальных сплавов (5083, 6061) с применением защитных покрытий (эпоксидная краска, полиэстер) для защиты от коррозии в высокосолевой среде.

### Нержавеющая сталь

**AISI 304** — основной выбор для высокотемпературных приложений (до +400 °C), пищевой и фармацевтической промышленности. Содержит 18–20 % хрома и 8–10 % никеля. Устойчива к коррозии в нейтральных и слабокислых средах.

**AISI 316** — улучшенная коррозионная стойкость в морских условиях и при контакте с хлоридами благодаря содержанию молибдена (2–3 %). Применяется в прибрежных районах и агрессивных средах.

Механические свойства (отожженное состояние): предел прочности ≈515 МПа, предел текучести ≈205 МПа.

### Углеродистая сталь и алюминизированная сталь

**Углеродистая сталь** без защитного покрытия применяется редко (только в сухих защищённых условиях) из-за высокой подверженности ржавлению. Требует регулярной окраски.

**Алюминизированная сталь типов 1 и 2** — листовая сталь, покрытая слоем алюминия толщиной 0,05–0,15 мм методом горячего погружения. Тип 1 (гладкая поверхность) обеспечивает лучшую коррозионную стойкость при высоких температурах (до +300 °C). Тип 2 (матовая поверхность) применяется при умеренных температурах. Стоимость выше, чем цинкование, но сопоставима с нержавеющей сталью.

### Медные воздуховоды

Применяются в специальных высокотехнологичных приложениях (лаборатории, медицинские учреждения) благодаря антимикробным свойствам. Высокая стоимость ограничивает их применение. Допустимая температура до +150 °C.

## Конструктивные решения

### Спиральные круглые воздуховоды

Спиральная конструкция обеспечивает:
- **Высокую жёсткость** при минимальной толщине стенки (0,8–1,5 мм для диаметров 100–500 мм)
- **Герметичность** — продольный шов прижимается спиральной намоткой
- **Эффективность** — гладкая внутренняя поверхность снижает коэффициент сопротивления
- **Удобство монтажа** — быстрое соединение через раструбы или фланцы

Типовые размеры спиральных воздуховодов: диаметры 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000 мм согласно EN 12237.

### Прямоугольные воздуховоды

Применяются при ограничении высоты помещений и для интеграции в подвесные потолки. Рёбра жёсткости (бортики) располагаются снизу при давлении до ±500 Па. Герметичность обеспечивается фальцевыми соединениями или герметизирующей лентой на основе бутила.

### Спиральные замки (соединения)

Спиральный замок представляет собой двойной отгиб кромок листа в форме спирали, позволяющий стыковать элементы воздуховода без фланцев. Обеспечивает герметичность на уровне ≤20 Па·м³/(ч·м) при правильной сборке (стандарт ASHRAE 52.1).

**Сварной продольный шов** в спиральных воздуховодах выполняется методом шовной сварки с шагом спирали 15–25 мм. Прочность шва в растяжении составляет 80–90 % от прочности основного материала.

## Методы расчёта и проектирования

При выборе воздуховода рассчитывается требуемая толщина материала на основе внутреннего давления:

$$t = \frac{P \cdot D}{2 \sigma - P}$$

где $t$ — толщина стенки (мм), $P$ — максимальное внутреннее давление (Па), $D$ — диаметр (мм), $\sigma$ — допускаемое напряжение материала (МПа).

Для круглых воздуховодов диаметром до 630 мм при давлении до ±500 Па типовая толщина стали G90 составляет 0,7–1,0 мм, алюминия — 0,8–1,2 мм.

Потери теплоты через стенку воздуховода в неотапливаемом пространстве (чердак, подвал):

$$Q = h_o \cdot \pi D L (t_{air} - t_{ext})$$

где $h_o$ — коэффициент теплопередачи (≈5–10 Вт/(м²·К) для неизолированного воздуховода), $L$ — длина (м), $t_{air}$ и $t_{ext}$ — температуры воздуха и окружающей среды.

Для снижения потерь воздуховоды изолируют минеральной ватой толщиной 25–50 мм ($\lambda = 0,04$ Вт/(м·К)).

## Применение в системах ОВК

**Жилые здания (ГОСТ 30494)**: спиральные оцинкованные G90 воздуховоды диаметром 160–315 мм, скорость воздуха 3–5 м/с, герметичность класса A (≤20 Па·м³/(ч·м)).

**Офисные здания (ASHRAE 90.1)**: аналогичное решение с возможностью использования алюминия в защищённых внутренних сетях.

**Влажные помещения (душевые, прачечные)**: нержавеющая сталь 304 или G90 с внутренней защитой от конденсата и герметизирующей лентой.

**Высокотемпературные приложения** (до +300 °C): алюминизированная сталь тип 1 или нержавеющая сталь 304.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| ASHRAE 170 | Требования к герметичности воздуховодов в больницах |
| ASHRAE 90.1 | Минимальные требования энергоэффективности |
| EN 12237 | Спиральные воздуховоды из металла, классификация, требования к герметичности |
| ISO 10149 | Оцинкованные листовые стали, марки и свойства |
| ГОСТ 30494 | Параметры микроклимата в жилых и общественных зданиях |
| СП 60.13330 | Отопление, вентиляция и кондиционирование |

## Практические рекомендации

1. **Выбор материала**: оцинкованная сталь G90 — оптимальный выбор по соотношению цены и долговечности для внутренних систем; алюминий 3003 H14 — в условиях ограничения веса конструкции; нержавеющая сталь — только при специальных требованиях (влага, агрессивная среда).

2. **Герметичность**: спиральные воздуховоды обеспечивают герметичность класса A без дополнительных мер; для прямоугольных требуется герметизирующая лента по всем швам.

3. **Опора и крепление**: шаг подвески круглых воздуховодов — 1,2–1,5 м; прямоугольных — 1,0–1,2 м (в зависимости от ширины).

4. **Изоляция**: рекомендуется во всех неотапливаемых пространствах; толщина 25–50 мм в зависимости от климатической зоны.

5. **Типовые скорости воздуха**: в главных магистралях 4–6 м/с, в раздачах 2–4 м/с; оптимальное соотношение — баланс между потерями давления и акустическими характеристиками.
