---
title: "Тканевые воздуховоды"
aliases: ["Тканевые воздуховоды"]
weight: 3
---

```yaml
---
title: "Тканевые воздуховоды"
weight: 3
description: "Пористые и непористые текстильные системы распределения воздуха с диффузией через отверстия, модульной конструкцией и специальными покрытиями для ОВК."
---

## Обзор

Тканевые воздуховоды (fabric ducts) — это современная альтернатива традиционным металлическим и пластиковым каналам, выполненные из многослойных текстильных материалов высокой прочности. Они обеспечивают равномерное распределение воздуха с низким аэродинамическим сопротивлением, минимальной вибрацией и уровнем шума. Применяются в промышленных цехах, складах, спортивных объектах, аэропортах и зданиях с высокими потолками, где традиционные воздуховоды экономически нецелесообразны или конструктивно сложны. В соответствии с ASHRAE 52.1 и ISO 18164 тканевые воздуховоды классифицируют по типу воздухораспределения и пористости материала.

## Физические принципы и теоретические основы

Основной принцип работы тканевых воздуховодов базируется на диффузии воздуха через поры материала либо через специально перфорированные отверстия (орифисы). Скорость воздуха в каналах обычно составляет 3–8 м/с, что ниже, чем в традиционных воздуховодах (8–12 м/с), благодаря большей площади поперечного сечения.

Падение давления в тканевом воздуховоде определяется соотношением:

$$\Delta P_{\text{фильтр}} = k_f \cdot \rho \cdot v^2$$

где:
- $k_f$ — коэффициент сопротивления материала, зависящий от пористости и толщины ткани, Па·с²/м²;
- $\rho$ — плотность воздуха, кг/м³;
- $v$ — скорость воздуха в канале, м/с.

Для непористых воздуховодов с орифисами поток уходит через дискретные отверстия в стенке:

$$Q_{\text{отверстие}} = C_d \cdot A_{\text{отв}} \cdot \sqrt{2 \cdot \Delta P_{\text{отв}}}$$

где:
- $C_d$ — коэффициент расхода отверстия (0,6–0,75);
- $A_{\text{отв}}$ — площадь отверстия, м²;
- $\Delta P_{\text{отв}}$ — перепад давления на отверстии, Па.

Теплопередача через ткань пренебрежимо мала благодаря низкой теплопроводности материала (λ ≈ 0,05–0,1 Вт/м·К) и тонким стенкам (0,5–1 мм), что обеспечивает хорошую термическую эффективность.

## Компоненты и конструкция

### Пористые текстильные воздуховоды

Пористые системы позволяют воздуху непрерывно просачиваться через стенку материала на площади его поверхности. Материалом служит многослойная синтетическая ткань (полиэстер, полипропилен) с микропорами диаметром 20–200 мкм. Равномерность распределения достигается благодаря естественному выравниванию давления вдоль длины канала. Такие системы идеальны для зон с однородной тепловой нагрузкой и подходят для расходов воздуха от 500 м³/ч до 50 000 м³/ч.

### Непористые текстильные воздуховоды

Непористые системы изготавливаются из герметичной ткани, ламинированной полиуретановым, виниловым или полипропиленовым слоем. Воздухораспределение осуществляется через специально перфорированные отверстия (орифисы диаметром 2–8 мм), расположение и плотность которых рассчитываются индивидуально. Это позволяет точно контролировать направление и скорость потока, обеспечивая локальное охлаждение или отопление. Непористые системы имеют более высокое аэродинамическое сопротивление (обычно 50–150 Па на 10 м длины).

| Характеристика | Пористые | Непористые |
|---|---|---|
| Равномерность потока | Высокая | Управляемая |
| Падение давления, Па/10 м | 20–40 | 50–150 |
| Диапазон расходов, м³/ч | 500–50 000 | 100–30 000 |
| Легкость монтажа орифисов | Не требуется | Высокая точность |
| Стоимость | Ниже | Выше |

### Проницаемая тканевая система распределения воздуха

Комбинированные системы объединяют преимущества обоих типов: часть поверхности остаётся пористой для плавного распределения, а другая имеет локальные отверстия для точных зон охвата. Применяются в помещениях с неоднородной геометрией и переменными потребностями в вентиляции.

### Модульные секции на молнии

Тканевые воздуховоды часто поставляются в виде модульных отрезков длиной 1–3 м, соединяемых через застёжки-молнии или липучки. Это упрощает монтаж, демонтаж и адаптацию к имеющемуся пространству. Все соединения должны быть герметичны; зазоры недопустимы.

### Чистящиеся и моющиеся ткани

Большинство современных тканей имеют антипылевое покрытие (например, микрофибра или электростатическое нанесение), препятствующее проникновению частиц PM2.5 и волокон. Материалы допускают регулярную чистку со сжатым воздухом (0,3–0,6 МПа) и влажное прополаскивание. Интервал очистки составляет 6–12 месяцев в зависимости от загрязнённости окружающего воздуха.

### Антимикробная обработка

Современные ткани часто обрабатываются растворами, содержащими серебро, медь или биоциды, подавляющие рост бактерий и грибков. Такая обработка сохраняется в течение 2–5 лет и рекомендуется для систем в пищевой промышленности, медицинских учреждениях и объектах с высокой влажностью.

### Индивидуально спроектированные перфорации

При проектировании непористых систем производится расчёт оптимального размера, количества и расположения отверстий для достижения:
- Равномерности раздачи воздуха (коэффициент неравномерности < 1,2);
- Скорости выхода воздуха из отверстий 2–4 м/с (ISO 18164);
- Минимизации перепада давления вдоль воздуховода.

Расстояние между соседними отверстиями обычно составляет 100–300 мм по окружности и 150–500 мм по длине канала.

## Методы расчёта и методика проектирования

### Выбор диаметра воздуховода

Диаметр круглого или размеры прямоугольного тканевого воздуховода определяются требуемой скоростью воздуха:

$$D = \sqrt{\frac{4 \cdot Q}{\pi \cdot v}}$$

где $Q$ — объёмный расход, м³/с; $v$ — скорость в канале, м/с.

Для пористых систем рекомендуется $v = 3$–$5$ м/с, для непористых — 4–8 м/с.

### Расчёт падения давления

Общее падение давления включает динамическое сопротивление и трение в материале:

$$\Delta P_{\text{общее}} = \Delta P_{\text{тр}} + \Delta P_{\text{фильтр}} = \lambda \cdot \frac{L}{D} \cdot \frac{\rho \cdot v^2}{2} + k_f \cdot \rho \cdot v^2$$

где $\lambda$ — коэффициент трения (0,015–0,03 для ткани), $L$ — длина, м, $D$ — диаметр эквивалента, м.

Типовые значения падения давления для пористых воздуховодов: 20–50 Па на 10 м при скорости 4 м/с.

### Расчёт перфораций

Общая площадь перфораций для непористого воздуховода определяется из условия поддержания требуемого перепада давления:

$$A_{\text{всего}} = \frac{Q}{C_d \cdot \sqrt{2 \cdot \Delta P_{\text{отв}}}}$$

Количество отверстий диаметром $d$:

$$N = \frac{A_{\text{всего}}}{\pi d^2 / 4}$$

## Применение в ОВК

### Промышленные помещения и цехи

Тканевые воздуховоды применяются в машиностроительных цехах, складах, производственных площадях благодаря простоте монтажа и возможности охвата больших объёмов. Низкий уровень шума (обычно 65–75 дБ при скорости 5 м/с) предпочтителен в офисных и образовательных зонах. Капиллярная диффузия пористых систем обеспечивает комфортное распределение потока без чувствительных холодных струй.

### Спортивные объекты и здания с высокими потолками

Аэропорты, спортивные залы, выставочные центры нуждаются в системах с расходами 20 000–100 000 м³/ч. Тканевые воздуховоды крепятся на потолочных конструкциях с помощью стальных тросов или кронштейнов. Легкий вес ткани (2–5 кг/м³ для пористых, 5–10 кг/м³ для непористых) снижает нагрузку на несущие конструкции на 50–70 % по сравнению с металлическими каналами.

### Чистые помещения и системы фильтрации

В фармацевтическом производстве, микроэлектронике и медицине применяются непористые воздуховоды с антимикробными покрытиями и специальными слойпроцессом HEPA-фильтрации на выходе. Герметичность соединений обеспечивается обёртыванием молнии металлической лентой.

### Системы с переменным расходом (VAV)

Благодаря гибкости материала тканевые воздуховоды хорошо адаптируются к колебаниям давления при использовании заслонок или электронных регуляторов расхода.

## Стандарты и нормативы

- **ASHRAE 52.1** — испытание эффективности материалов тканевых воздуховодов на удаление пыли;
- **ISO 18164** — система воздухораспределения из текстильных материалов, требования безопасности и классификация;
- **EN 13779** — вентиляция в некапитальных зданиях, рекомендации по использованию тканевых каналов;
- **ГОСТ 12.1.005** — общие санитарно-гигиенические требования к воздуху рабочей зоны (применимо для систем с антимикробными покрытиями);
- **СП 60.13330.2020** — актуализированная редакция СНиП 41-01-2003, регламентирует использование инновационных систем в системах отопления, вентиляции и кондиционирования.

## Практические рекомендации

1. **Проверка совместимости материала:** используйте только ткани, сертифицированные по ASHRAE и ISO, с классом горючести минимум B1–B2 (EN 13823).

2. **Монтаж:** избегайте острых углов с радиусом < 200 мм; минимальный угол наклона горизонтального воздуховода — 2°, чтобы предотвратить скопление конденсата.

3. **Поддержание чистоты:** регулярная чистка сжатым воздухом (каждые 6 месяцев в норм. условиях, каждые 3 месяца в пыльной среде) предотвращает закупорку пор и снижение проходимости на 10–15 %.

4. **Изоляция:** тканевые воздуховоды обладают низкой теплопроводностью, но при необходимости допускается наружная обмотка из минеральной ваты (25–50 мм) для защиты от конденсации в критических климатических зонах (при разнице температур внутри и снаружи > 15 °C).

5. **Типовые диапазоны:**
   - Расход воздуха: 500–100 000 м³/ч;
   - Скорость в канале: 3–8 м/с;
   - Падение давления: 20–150 Па на 10 м;
   - Рабочий диапазон температур: −10 °C до +60 °C для большинства синтетических материалов.

6. **Частые ошибки:** переоценка скорости потока (приводит к чрезмерному шуму и вибрации), неправильное расчётное распределение перфораций, игнорирование дополнительного уплотнения соединений молнией.

Тканевые воздуховоды представляют собой экономичный и экологичный выбор для современных систем ОВК, обеспечивая надёжность, низкие затраты на техническое обслуживание и соответствие международным стандартам качества воздуха в помещениях.
```
