---
title: "Стекловолоконные воздуховодные плиты"
aliases: ["Стекловолоконные воздуховодные плиты"]
weight: 1
description: "Конструкция, физические свойства, методика расчёта и применение жёстких стекловолоконных воздуховодов в системах распределения воздуха HVAC."
---
## Обзор

Стекловолоконные воздуховодные плиты (fibreglass duct board, FDB) — это жёсткие теплоизолирующие воздуховоды прямоугольного сечения, изготовленные из стекловолокна, связанного термоотверждаемой смолой, с защитной облицовкой из алюминиевой фольги. Они широко применяются в жилищных и лёгких коммерческих системах ОВК для снижения тепловых потерь, звукоизоляции и сокращения затрат на монтаж по сравнению с металлическими воздуховодами с отдельной изоляцией. Согласно ASHRAE Handbook (2021) и стандартам NFPA 90A, FDB используются при давлениях до 4 дюйма вод. ст. (≈1,0 кПа) и скоростях воздуха до 4000 фут/мин (≈33,8 м³/ч × сечение в м²).

## Физические принципы и теоретические основы

### Теплопередача через стенку

Тепловое сопротивление стекловолоконной плиты описывается соотношением:

$$R_{\text{total}} = \frac{\delta}{\lambda} + R_{\text{пов}}$$

где $\delta$ — толщина изоляции (м), $\lambda$ — коэффициент теплопроводности стекловолокна (0,035–0,045 Вт/м·К при 24 °C), $R_{\text{пов}}$ — поверхностные сопротивления.

Интенсивность теплопередачи через стенку:

$$Q = U \cdot A \cdot \Delta T$$

где $U$ — коэффициент теплопередачи (Вт/м²·К), $A$ — площадь поверхности (м²), $\Delta T$ — разность температур (К).

### Звукопоглощение

Стекловолокно обладает пористой структурой с открытыми порами, обеспечивающей поглощение звука. Коэффициент звукопоглощения α в диапазоне 125–4000 Гц составляет 0,60–0,95 в зависимости от плотности и толщины материала. Звукопоглощающая способность улучшает акустический класс системы распределения воздуха.

### Аэродинамическое сопротивление

Перепад давления в воздуховоде рассчитывается по формуле Дарси—Вейсбаха:

$$\Delta P = f \cdot \frac{L}{D_h} \cdot \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения (для FDB 0,015–0,025), $L$ — длина участка (м), $D_h$ — гидравлический диаметр (м), $\rho$ — плотность воздуха (кг/м³), $v$ — скорость потока (м/с).

## Компоненты и конструкция

### Жёсткие стекловолоконные плиты

FDB поставляются в виде панелей толщиной 25, 38, 50 мм с типичными R-значениями:
- 25 мм: R-3,5–4,0 (м²·К/Вт)
- 38 мм: R-5,5–6,0 (м²·К/Вт)
- 50 мм: R-7,5–8,5 (м²·К/Вт)

Материал обеспечивает одновременно изоляцию и структурную жёсткость, исключая необходимость в отдельных теплоизоляционных оболочках.

### Армирующая облицовка

Наружная поверхность воздуховода покрыта алюминиевой фольгой толщиной 25–50 мкм, армированной стекловолоконной сеткой (раскрытие ячейки 2–3 мм). Сетка:
- повышает механическую прочность при транспортировке и монтаже;
- предотвращает расслоение фольги;
- обеспечивает паробарьер (в сочетании с фольгой).

Внутренняя поверхность стекловолокна шероховата и способствует звукопоглощению.

### Диапазоны рабочих параметров

| Параметр | Значение | Примечание |
|----------|----------|-----------|
| Макс. скорость | 2500–4000 фут/мин (12,7–20,3 м/с) | Per ASHRAE Standard 90.1 |
| Макс. статическое давление | 2–4 дюйма вод. ст. (500–1000 Па) | Низкого-/среднего давления системы |
| Рабочая температура | –40 до +60 °C | За пределами требуется консультация |
| Плотность стекловолокна | 24–48 кг/м³ | Влияет на R и акустику |
| Герметичность (новое) | <3 % утечки при 250 Па | ASHRAE 90.1-2019 |

### Системы герметизации и крепления

**Скобы и лента:** соединения между панелями в углах герметизируются:
- стальными скобами (профилированные края, отгиб наружу — outward clinch);
- армированной стеклотканью лентой (бутил-каучук, акрил) шириной 50–75 мм;
- герметизирующей мастикой по ASHRAE 181.

**Крепление с отгибом (outward clinch):** продольные края плиты (в направлении воздуха) формируются с выступом 6–8 мм, который загибается наружу и скрепляется скобами при сборке в углах прямоугольного сечения.

## Методика расчёта

### Выбор толщины и R-значения

Для минимизации тепловых потерь:

1. Определить разность температур: $\Delta T = T_{\text{воздуха}} - T_{\text{окружающей среды}}$ (K)
2. Оценить площадь воздуховода: $A = \text{периметр} \times L$ (м²)
3. Требуемое сопротивление: $R = \frac{\Delta T}{Q_{\text{доп}} / A}$

Типовой расчёт: при $\Delta T = 15$ K и допустимом падении температуры 1–2 K/100 м, для воздуховода 0,4 × 0,3 м длиной 30 м выбирают R не менее 5,5 м²·К/Вт (38 мм).

### Проверка герметичности и расхода

После монтажа проводится испытание под давлением (тест утечки):

$$Q_{\text{утечки}} = C_d \cdot A_{\text{отв}} \cdot \sqrt{2 \cdot \Delta P / \rho}$$

где $C_d ≈ 0,6$ (коэффициент расхода), $A_{\text{отв}}$ — эквивалентная площадь отверстий (м²).

Допустимая утечка по ASHRAE 90.1: <3 % от расчётного объёмного расхода при 250 Па.

## Применение в системах ОВК

### Типовые области использования

- **Жилые дома:** центральные системы кондиционирования с модульными тепловыми насосами
- **Офисы малого объёма:** низконапорные сети распределения с CAV (постоянный расход)
- **Розничные помещения:** магазины, кафе с умеренными требованиями к давлению
- **Серверные комнаты (ограниченно):** при риске конденсации требуется повышенное сопротивление паропроницаемости

### Ограничения

- Не применяются в системах с перепадом давления >4 дюйма вод. ст. (1 кПа)
- Скорость воздуха выше 4000 фут/мин вызывает чрезмерный шум и эрозию внутренней поверхности
- Влажные среды требуют дополнительной защиты (виниловое покрытие)
- Горючесть (группа Г3–Г4 по ГОСТ 30402) ограничивает применение в общественных зданиях высокого уровня опасности

## Стандарты и нормативы

| Стандарт | Область регулирования |
|----------|----------------------|
| ASHRAE 90.1-2019 | Герметичность воздуховодов, макс. скорость, R-значение |
| NFPA 90A | Материалы, огнестойкость, запрет в некоторых зонах |
| ASHRAE 181-2020 | Классификация утечек и методы испытаний |
| ISO 12103, EN 12097 | Европейские требования к тепловому сопротивлению |
| ГОСТ Р 56296-2021 | Требования к изоляции воздуховодов в РФ |

## Практические рекомендации

1. **Выбор толщины:** для климатических зон с $\Delta T > 20$ K используйте 50 мм; для мягкого климата 25–38 мм достаточно.

2. **Герметизация:** герметизируйте все продольные швы лентой, все угловые соединения — скобами с минимальным шагом 100 мм.

3. **Монтаж:** избегайте деформаций при транспортировке; размещайте воздуховоды горизонтально или под минимальным уклоном для предотвращения конденсации.

4. **Техническое обслуживание:** FDB нельзя очищать водой под давлением; используйте мягкую щётку и сухую чистку.

5. **Типовые диапазоны:** воздуховоды 200 × 150 мм до 500 × 400 мм, длины секций до 1,2 м для удобства доставки и монтажа.
