---
title: "Гибкие воздуховоды"
aliases: ["Гибкие воздуховоды"]
weight: 2
---

```yaml
---
title: "Гибкие воздуховоды"
weight: 2
description: "Конструкция, материалы, расчёт и монтаж гибких воздуховодов в системах HVAC: типы, тепловые характеристики, требования к установке и эксплуатации."
---
```

## Обзор

Гибкие воздуховоды (flexible ducts) — это трубопроводы переменного сечения, предназначенные для транспортировки воздуха в системах отопления, вентиляции и кондиционирования (HVAC). Они применяются как в магистральных распределительных сетях, так и в локальных ответвлениях от жёстких воздуховодов к диффузорам и решёткам. Основное преимущество гибких воздуховодов — упрощение монтажа в ограниченных пространствах, за счёт приспособленности к криволинейным трассам и возможности обхода конструктивных препятствий. Они широко используются в жилищном строительстве, офисных зданиях и промышленных объектах, где жёсткие системы из оцинкованной стали или прямошовных труб неэкономичны или технологически невозможны.

Согласно ASHRAE 90.1 и EN 12237, гибкие воздуховоды должны применяться только для коротких соединительных участков (обычно до 3 м), так как их аэродинамическое сопротивление выше, чем у жёстких аналогов, а диапазон рабочих давлений ограничен. При правильном выборе типа, размера и соблюдении монтажных требований гибкие воздуховоды обеспечивают надёжное и энергоэффективное распределение воздуха.

## Физические принципы и характеристики материалов

Гибкость воздуховода достигается за счёт спиралевидного проволочного армирования, встроенного в полимерную оболочку. Это позволяет сохранять прямую форму при свободной укладке и одновременно обеспечивает механическую прочность. Аэродинамическое сопротивление гибких воздуховодов выше на 15–30 % по сравнению с гладкими жёсткими воздуховодами эквивалентного диаметра, что объясняется неровностью внутренней поверхности спирали и наличием конструктивных перегородок.

Потеря давления в гибком воздуховоде описывается уравнением Дарси — Вайсбаха:

$$\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения (для гибких воздуховодов $f \approx 0,04–0,08$), $L$ — длина участка (м), $D$ — эквивалентный диаметр (м), $\rho$ — плотность воздуха (≈ 1,2 кг/м³ при 20 °C), $v$ — скорость потока (м/с).

Тепловые потери через стенку изолированного воздуховода рассчитываются по формуле теплопередачи:

$$Q = U \cdot A \cdot \Delta T$$

где $U$ — коэффициент теплопередачи (Вт/м²·К), $A$ — наружная площадь поверхности (м²), $\Delta T$ — разность температур воздуха и окружающей среды (К).

## Компоненты и конструкция

### Внутренний сердечник

Ядром гибкого воздуховода служит спиралевидная проволока из оцинкованной стали диаметром 0,5–1,2 мм, обеспечивающая механическую прочность и сохранение круглого сечения при укладке. Витки спирали расположены с шагом 8–15 мм.

### Воздухопроницаемая подложка

Тонкий нетканый полимерный материал (полиэстер или полипропилен) прилегает к спирали, предотвращая попадание изоляции в воздушный поток.

### Теплоизоляция

Изолированные гибкие воздуховоды оснащены стекловолоконной изоляцией толщиной 25–50 мм с коэффициентом теплопроводности $\lambda = 0,035–0,042$ Вт/м·К. Стандартные значения термического сопротивления:

| Класс изоляции | Толщина (мм) | Сопротивление (м²·К/Вт) | Сопротивление (м²·К/Вт, в имперских единицах) |
|---|---|---|---|
| R42 | ≈ 25 | 7,4 | 42 |
| R60 | ≈ 38 | 10,6 | 60 |
| R80 | ≈ 50 | 14,1 | 80 |

Выбор класса зависит от климатической зоны, прокладки в некондиционируемых пространствах и требуемой экономии энергии (согласно ASHRAE 90.1 и EN 11655).

### Пароизоляция

Полимерная плёнка (полиэтилен, полипропилен или армированный полиэстер) толщиной 0,1–0,2 мм препятствует проникновению влаги и конденсату на поверхность изоляции. Паропроницаемость должна быть менее 50 г/(м²·сут).

### Наружная защитная оболочка

Тканая или нетканая полиэтиленовая оболочка защищает изоляцию от механических повреждений, загрязнения и ультрафиолетового излучения.

## Характеристики и рабочие параметры

### Диапазон диаметров и сечений

Гибкие воздуховоды производятся диаметром от 76 мм до 560 мм (согласно ASHRAE 425 и EN 12237). Стандартные диаметры: 76, 100, 125, 150, 200, 250, 300, 350, 400, 500, 560 мм. Для нестандартных сечений используются овальные или прямоугольные конструкции.

### Максимальное рабочее давление

Гибкие воздуховоды рассчитаны на положительное и отрицательное давление в диапазоне **±250 Па** (±1,0 дюйма водяного столба) для стандартных конструкций. Усиленные версии допускают ±500 Па (±2,0 дюйма). Превышение этих пределов приводит к спаданию стенок или разрушению спирали.

### Максимальная допустимая скорость воздуха

Скорость в гибком воздуховоде не должна превышать **5–6 м/с** в магистралях и **3–4 м/с** в концевых ответвлениях (во избежание шума выше 35 дБ(A) согласно ASHRAE 55).

### Максимальная длина и расстояния между опорами

Согласно EN 12237 и ASHRAE 425, гибкие воздуховоды следует применять на участках не длинее **3–5 м** без промежуточных опор. При необходимости более длинных трасс требуется устройство жёстких вставок или опорных каркасов.

Расстояние между точками подвеса или опоры:
- для диаметров до 200 мм: не более 1,2 м;
- для диаметров 250–350 мм: не более 1,5 м;
- для диаметров 400 мм и более: не более 1,8 м.

## Методы расчёта гибких воздуховодов

### Расчёт потерь давления

Методика ASHRAE (метод эквивалентной длины) предусматривает использование диаграмм или таблиц зависимости $\Delta P$ от диаметра, расхода (м³/ч) и длины. Для ориентировочной оценки применяется формула:

$$\Delta P_{\text{гибкий}} = 1,15 \ldots 1,30 \times \Delta P_{\text{жёсткий}}$$

где коэффициент 1,15–1,30 учитывает повышенное сопротивление гибкого воздуховода.

### Расчёт теплопотерь и конденсации

Для изолированного воздуховода в помещении с температурой $t_{\text{окр}} = 20$ °C и подаваемым холодным воздухом $t_{\text{в}} = 12$ °C на протяжении $L = 5$ м:

$$Q = \frac{\Delta T}{R_{\text{изоляции}}} \cdot A_{\text{нар}} = \frac{(20 - 12)}{10,6} \cdot \pi D L = 0,75 \cdot 3,14 \cdot 0,2 \cdot 5 \approx 2,4 \text{ Вт}$$

Для предотвращения конденсации температура внутренней поверхности должна быть выше точки росы помещения, что обеспечивается правильным выбором класса изоляции.

### Выбор диаметра по расходу

Расход в воздуховоде: $Q_{\text{в}} = v \cdot A = v \cdot \frac{\pi D^2}{4}$ (м³/с).

Требуемый диаметр при заданной скорости:

$$D = 2\sqrt{\frac{Q_{\text{в}}}{\pi v}}$$

Например, при $Q_{\text{в}} = 0,05$ м³/с (180 м³/ч) и $v = 4$ м/с:

$$D = 2\sqrt{\frac{0,05}{3,14 \times 4}} \approx 0,126 \text{ м} = 126 \text{ мм}$$

## Требования монтажа и эксплуатации

### Натяжение и укладка

Гибкие воздуховоды должны **укладываться в натянутом состоянии** без провисания и перегибов, которые увеличивают локальное сопротивление. Радиус изгиба должен быть не менее **2–3 диаметров** трубопровода (для диаметра 200 мм — минимум 400–600 мм).

### Герметизация соединений

Соединения гибких воздуховодов с жёсткими переходниками, фасадными коробками и приборами должны быть герметизированы мастикой или лентой на акриловой основе (для обеспечения герметичности категории A или B согласно EN 12599).

### Защита от механических повреждений

В местах пересечения с острыми кромками, проходов через стены и перегородок необходимо применять защитные рукава из пластика или резины.

### Предотвращение виброизоляции

Гибкие воздуховоды должны быть изолированы от источников вибрации (вентиляторов, компрессоров) упругими опорами, чтобы предотвратить передачу шума в ограждающие конструкции.

## Применение в системах HVAC

**Системы с переменным расходом (VAV):** гибкие воздуховоды связывают центральный кондиционер с модулями VAV в отдельных зонах помещений.

**Локальная вытяжка:** в кухонных вытяжках, санузлах, лабораториях гибкие воздуховоды соединяют вентиляторы с наружными воздуховодами.

**Жилищное строительство:** в многоэтажных домах с разветвленной системой распределения воздуха по отдельным комнатам.

**Модульные кондиционеры:** в мобильных или разборных системах кондиционирования.

**Клиатические зоны:** гибкие воздуховоды наиболее эффективны в умеренных климатических зонах (–10…+30 °C); в жарких и влажных климатах требуется повышенная изоляция (R60–R80) и защита от конденсации.

## Стандарты и нормативы

- **ASHRAE 425** — стандарт на гибкие неметаллические воздуховоды и компоненты.
- **EN 12237** — европейский стандарт для гибких воздуховодов с пластиковой спиралью (диаметр 50–400 мм).
- **EN 12599** — методика испытания герметичности воздуховодов.
- **EN 11655** — тепловые характеристики воздуховодов.
- **ASHRAE 90.1** — энергетический стандарт; требует изоляции воздуховодов в некондиционируемых пространствах (минимум R3,5).
- **ГОСТ Р 55391-2013** — отечественная нормативно-техническая документация по вентиляционным системам.
- **СП 60.13330.2020** (СНиП 41-01-2003) — своды правил проектирования систем отопления, вентиляции и кондиционирования.
- **NFPA 90A** — стандарт безопасности для систем HVAC; определяет требования к огнестойкости и горючести материалов воздуховодов.

## Практические рекомендации и ошибки

### Типовые диапазоны параметров

| Параметр | Рекомендуемое значение |
|---|---|
| Максимальная длина без жёсткого участка | 3–5 м |
| Скорость воздуха в магистрали | 4–5 м/с |
| Скорость в концевых ответвлениях | 2–3 м/с |
| Минимальный радиус изгиба | 2–3 D |
| Расстояние между опорами (D ≤ 200 мм) | ≤ 1,2 м |
| Класс изоляции в неотапливаемых подвалах | R60–R80 |
| Класс изоляции в жилых комнатах | R42–R60 |

### Частые ошибки и их последствия

1. **Провисание без опор** — приводит к локальным перепадам давления и повышению шума. *Решение:* установить опоры каждые 1,0–1,5 м.

2. **Чрезмерная компрессия** — спиралевидная конструкция сжимается, сопротивление возрастает на 50–100 %. *Решение:* рассчитать воздуховод с запасом по диаметру.

3. **Изгибы с радиусом менее $2D$** — локальное сопротивление возрастает на 20–30 %, возникает шум. *Решение:* использовать гибкие переходники или более крупные диаметры.

4. **Отсутствие пароизоляции в холодных пространствах** — конденсация влаги на спирали приводит к коррозии и потере теплоизоляции. *Решение:* выбирать воздуховоды с полной пароизоляцией (R60–R80).

5. **Превышение максимального давления** — разрушение спирали или спадание стенок. *Решение:* проверить на наличие закупорок и регулировать производительность вентилятора.

6. **Соединение без герметизации** — утечка воздуха до 15–25 %. *Решение:* использовать мастику, герметизирующую ленту и хомуты.

### Типовые размеры и диапазоны сопротивления

Для воздуховода диаметра 200 мм, длины 3 м, при расходе 300 м³/ч (0,083 м³/с):

- Скорость: $v = \frac{0,083}{(\pi \times 0,1^2)} \approx 2,6$ м/с;
- Потеря давления (без учета местных сопротивлений): $\Delta P \approx 15–25$ Па.

При добавлении локальных сопротивлений (повороты, ответвления): общая потеря $\Delta P \approx 40–60$ Па на участке 3 м.

Правильный расчёт и выбор гибких воздуховодов обеспечивают энергоэффективность системы, снижение шума и надёжность эксплуатации на протяжении 15–20 лет при соблюдении монтажных требований.
