---
title: "Рассчёт размеров воздуховодов"
aliases: ["Рассчёт размеров воздуховодов"]
description: "Критерии рассчёта размеров воздуховодов, включая ограничения коэффициента сторон, расчёты эквивалентного диаметра, ограничения скорости потока, рассмотрение шумообразования и оптимизацию площади поперечного сечения для систем HVAC."
weight: 6
---

Рассчёт размеров воздуховодов определяет физические размеры, необходимые для транспортировки заданных расходов воздуха при поддержании приемлемой скорости потока, перепада давления и акустических характеристик. Систематическая методология рассчёта балансирует конкурирующие задачи, включая первоначальные затраты, эксплуатационные расходы, использование пространства и шумоподавление.

## Ограничения коэффициента сторон

Коэффициент сторон определяет отношение между шириной и высотой воздуховода в прямоугольных конфигурациях, непосредственно влияя на структурные характеристики, перепад давления и эффективность установки. Коэффициент равен большему размеру, делённому на меньший размер.

### Максимальные ограничения коэффициента сторон

Максимальный коэффициент сторон обычно ограничивается 4:1 для большинства коммерческих приложений HVAC, балансируя экономичность производства против структурных и аэродинамических характеристик. Коэффициенты, превышающие этот предел, требуют увеличенной толщины металла, более плотного расстояния между рёбрами жёсткости или дополнительного усиления для предотвращения чрезмерного прогиба.

Воздуховоды с высоким коэффициентом сторон проявляют большую площадь поверхности на единицу площади поперечного сечения по сравнению с квадратными или низкими коэффициентами сторон. Эта увеличенная площадь поверхности повышает как стоимость материалов, так и перепад давления из-за дополнительного смачиваемого периметра, подверженного сопротивлению трению.

Структурный прогиб увеличивается существенно, когда коэффициенты сторон превышают 3:1, особенно при условиях отрицательного давления. Длинный размер воздуховода испытывает консольную нагрузку между элементами усиления, создавая прогиб, который масштабируется с четвёртой степенью длины пролёта.

Сложность производства увеличивается при экстремальных коэффициентах сторон, требуя специализированного формующего оборудования и повышенных трудозатрат. Стандартное заводское оборудование обычно без затруднений вмещает коэффициенты до 4:1, тогда как более высокие коэффициенты могут потребовать подходов с индивидуальным изготовлением.

## Размеры прямоугольных воздуховодов

Рассчёт размеров прямоугольных воздуховодов решает ограничения пространства, обычные в строительных конструкциях, размещая воздуховоды в ограниченных вертикальных или горизонтальных зазорах. Стандартные приращения размеров обычно прогрессируют с шагом 2,5 или 5 см, при этом более крупные воздуховоды увеличиваются на 7,5 или 10 см с шагом.

Общие жилые размеры варьируются от 10 × 20 см для небольших ответвлений до 41 × 61 см для магистральных приложений. Коммерческие установки используют существенно большие размеры, обычно достигая 122 × 244 см или больше для основных распределительных магистралей.

Координация со структурными системами требует рассмотрения глубины балок, расстояния между лагами и размеров потолочной полости. Глубина воздуховода обычно является ограничивающим размером, с шириной, скорректированной для достижения требуемой площади поперечного сечения в пределах доступного вертикального зазора.

## Преимущества и применение круглых воздуховодов

Геометрия круглого воздуховода обеспечивает превосходную структурную эффективность по сравнению с прямоугольными конфигурациями, требуя меньше материала и усиления для эквивалентной способности давления. Круглое поперечное сечение равномерно распределяет силы давления, исключая проблемы прогиба плоской панели.

Перепад давления в круглых воздуховодах уменьшается примерно на 10–30 процентов по сравнению с прямоугольными воздуховодами эквивалентной площади поперечного сечения, в зависимости от коэффициента сторон. Это уменьшение вытекает из минимизированного смачиваемого периметра и отсутствия отделения потока в углах.

Стандартные диаметры круглых воздуховодов прогрессируют с шагом 2,5 или 5 см, обычно варьируясь от 10 см до 183 см или больше для специальных приложений. Спиральная конструкция с замком экономично производит размеры от 10 до 152 см с постоянным качеством и производительностью.

Эффективность использования пространства благоприятствует прямоугольным воздуховодам в ограниченных вертикальных зазорах, хотя круглые воздуховоды доказывают преимущества там, где трёхмерное пространство допускает. Современное проектирование зданий всё чаще вмещает круглые воздуховоды благодаря признанным преимуществам в производительности и стоимости.

## Расчёты эквивалентного диаметра

Эквивалентный диаметр позволяет сравнивать круглые и прямоугольные геометрии воздуховодов, устанавливая круглые размеры, которые производят эквивалентные характеристики перепада давления. Несколько методов эквивалентности решают различные критерии производительности.

Наиболее распространённый расчёт эквивалентного диаметра для равного трения использует уравнение: D = 1,30 × [(a × b)^0,625] / [(a + b)^0,25], где D равен эквивалентному диаметру, а a и b представляют размеры прямоугольного воздуховода. Эта взаимосвязь обеспечивает равный перепад давления на единицу длины при эквивалентном расходе воздуха.

Эквивалентный диаметр для равной скорости использует более простой расчёт на основе площади: D = 1,128 × √(a × b), создавая круглый диаметр с площадью поперечного сечения, соответствующей прямоугольному воздуховоду. Этот подход поддерживает постоянную скорость, но отличается характеристиками перепада давления.

## Ограничения скорости потока и рассмотрения

Выбор скорости балансирует конкурирующие задачи, включая минимизацию перепада давления, шумоподавление, экономичность размеров воздуховодов и предотвращение эрозии. Ни одна единственная скорость не подходит для всех приложений, требуя инженерного суждения на основе конкретных требований проекта.

### Ограничения скорости по шумообразованию

Шумообразование, вызванное турбулентностью, резко увеличивается по мере превышения определённых порогов скорости, создавая неприятные уровни звука в занятых пространствах. Скорости подачи воздуховодов обычно ограничиваются 6,1–10,2 м/с (366–612 м/мин) для коммерческих установок, с более низкими скоростями (4,1–6,1 м/с / 246–366 м/мин) подходящими для приложений, критичных к звуку.

Ограничения скорости возвратных воздуховодов обычно допускают 5,1–9,1 м/с (306–546 м/мин) для коммерческих систем, признавая, что возвратные системы работают при более низком давлении и генерируют меньше турбулентного шума. Жилые приложения требуют существенно более низких скоростей, обычно 3,1–4,6 м/с (186–276 м/мин) максимум.

Конечная скорость около воздушных выходов критично влияет на комфорт жильцов и воспринимаемый шум. Окончательные участки воздуховодов, приближающиеся к диффузорам или решёткам, должны снизить скорость до 2,5–4,1 м/с (150–246 м/мин) для минимизации шума выброса и обеспечения приемлемых характеристик выброса.

### Рассмотрения скорости эрозии

Загрязненные частицами потоки воздуха создают абразивный износ при повышенных скоростях, особенно на локтях и других направленных изменениях, где частицы ударяются о поверхности воздуховода. Промышленные выхлопные системы и заборы наружного воздуха в пыльной окружающей среде требуют анализа скорости эрозии.

Максимальные рекомендуемые скорости для воздуха, содержащего пыль, обычно варьируются от 10,2 до 17,8 м/с (612–1068 м/мин) в зависимости от характеристик частиц, с более низкими значениями для твёрдых, угловатых частиц. Серьёзные условия эрозии могут потребовать абразивно-стойких материалов или жертвенных изнашиваемых поверхностей.

## Диапазоны скорости подачи, возврата и наружного воздуха

Магистрали подачи воздуховодов обычно работают при 6,1–10,2 м/с (366–612 м/мин) в коммерческих установках, балансируя экономичность против шумообразования. Ответвляющиеся воздуховоды снижаются до 4,1–6,1 м/с (246–366 м/мин), с окончательными участками приближения к терминалам, ограничивающимися 2,5–4,1 м/с (150–246 м/мин).

Скорости возвратных воздуховодов допускают аналогичные или несколько более низкие диапазоны по сравнению с системами подачи, обычно 5,1–9,1 м/с (306–546 м/мин) для магистралей и 4,1–6,1 м/с (246–366 м/мин) для ответвлений. Более низкий перепад давления через возвратные системы снижает потенциал шумообразования при эквивалентной скорости.

Скорости наружного воздуховода часто работают выше, чем системы подачи или возврата, обычно 7,6–12,7 м/с (456–762 м/мин), признавая, что эти воздуховоды обычно направляют через механические помещения или скрытые пространства, удалённые от занятых зон. Скорости метеоголовок должны ограничиваться 4,1–6,1 м/с (246–366 м/мин) для предотвращения попадания дождя и чрезмерного перепада давления.

## Оптимизация площади поперечного сечения

Площадь поперечного сечения воздуховода устанавливает фундаментальную связь между расходом воздуха и скоростью через уравнение непрерывности Q = A × V, где Q представляет расход воздуха (CFM), A равен площади (м²), и V обозначает скорость (м/мин).

Минимальная площадь поперечного сечения для заданного расхода воздуха и максимальной скорости равна A = Q / V, устанавливая требование базового размера. Практический рассчёт обычно округляется в большую сторону до стандартных приращений размеров, немного снижая скорость ниже вычисленного максимума.

Снижения площади при ответвляющихся отводах следуют систематическим прогрессиям, которые поддерживают диапазоны скорости в приемлемых пределах. Проектирование с равным трением поддерживает примерно постоянный перепад давления на единицу длины, требуя снижения площади пропорционально снижению расхода воздуха. Проектирование статического восстановления увеличивает площадь более быстро, снижая скорость для восстановления статического давления.
