---
title: "Области применения"
aliases: ["Области применения"]
weight: 1
description: "Практическое применение систем отрицательного давления в медицинских, лабораторных, промышленных и санитарно-технических объектах."
---
## Обзор

Системы с отрицательным давлением находят применение в широком спектре объектов, где требуется надёжная контаминационная изоляция помещений и предотвращение распространения вредных веществ, биологических агентов или загрязняющих веществ в соседние зоны. Такие системы создают направленный воздушный поток от менее опасных пространств к более опасным, обеспечивая герметичный барьер между различными функциональными зонами. Правильный расчёт перепада давления и расходов воздуха критичен для безопасности персонала, защиты окружающей среды и соответствия нормативным требованиям (ASHRAE 170, GOST Р ISO 14644, EN ISO 14644-1).

## Медицинские и инфекционные помещения

### Палаты для инфекционных заболеваний

Изоляционные палаты предназначены для госпитализации пациентов с трансмиссивными инфекциями (туберкулёз, корь, ветряная оспа, COVID-19). Поддержание отрицательного давления относительно коридора обеспечивает контроль аэрозольных частиц и предотвращает загрязнение общественных зон. Типовые требования:

- **Перепад давления**: 2,5–12,5 Па (10–50 Па в зависимости от класса риска и местных норм)
- **Кратность воздухообмена**: 6–12 ч⁻¹ (согласно ASHRAE 170 и EN 12469)
- **Скорость воздуха в проёмах**: 0,2–0,5 м/с
- **Материалы воздуховодов**: HEPA-фильтры на вытяжке, стерилизуемые фильтры-рукава

Расход вытяжного воздуха должен превышать приточный на 10–20 %, чтобы компенсировать утечки и поддерживать статическое отрицательное давление.

### Операционные и процедурные кабинеты

Некоторые типы операционных (особенно при работе с иммунокомпрометированными пациентами или в инфекционных отделениях) требуют отрицательного давления. В этом случае расход воздухообмена составляет 20–25 ч⁻¹ с установкой многоступенчатой фильтрации (предварительные фильтры, HEPA H13–H14 по EN 1822).

## Лабораторные и научные помещения

### Биологические лаборатории

Лаборатории биобезопасности уровней 2–4 (BSL-2, BSL-3, BSL-4 согласно ASHRAE 110 и EN 12876) работают в режиме отрицательного давления для изоляции микроорганизмов и патогенов. Типовые параметры:

| **Уровень биобезопасности** | **Перепад давления, Па** | **Кратность воздухообмена, ч⁻¹** | **Скорость в проёме, м/с** |
|---|---|---|---|
| BSL-2 | 2,5–12,5 | 6–8 | 0,3–0,5 |
| BSL-3 | 12,5–25 | 10–12 | 0,5–1,0 |
| BSL-4 | 25–50 | 15–20 | 0,8–1,5 |

Вытяжной воздух обязательно должен проходить двойную HEPA-фильтрацию или удаляться через боксы биологической безопасности класса II–III.

### Помещения для работы с животными

Виварии и помещения для содержания лабораторных животных требуют отрицательного давления для предотвращения распространения аллергенов, патогенных микроорганизмов и неприятных запахов. Стандартные параметры (согласно ASHRAE 62.1 и EN 12599):

- **Перепад давления**: 5–12,5 Па
- **Кратность воздухообмена**: 10–15 ч⁻¹
- **Фильтрация выходящего воздуха**: HEPA H13 с активированным углём для удаления запахов и ЛОС
- **Материал клеток**: стерилизуемые кассеты с собственной фильтрацией

## Промышленные и производственные помещения

### Обращение с опасными материалами

Помещения для работы с токсичными, канцерогенными, мутагенными веществами и опасными для здоровья материалами (COSHH — Control of Substances Hazardous to Health) требуют отрицательного давления для защиты персонала и окружающей среды. Типовые требования:

- **Перепад давления**: 12,5–25 Па относительно коридора
- **Воздухообмен**: 8–10 ч⁻¹ с направлением потока от рабочей поверхности к вытяжке
- **Скорость у рабочей поверхности**: 0,5–1,0 м/с (в зависимости от летучести вещества)
- **Вытяжные фильтры**: активированный уголь + HEPA (для пыли и дыма), либо УФ-дезинфекция

### Помещения хранения химикатов и взрывчатых веществ

Контролируемое отрицательное давление предотвращает выброс паров химических веществ в атмосферу и соседние зоны. Расход вытяжки должен быть избыточным относительно приточки на 15–25 %, давление поддерживается на уровне 5–12,5 Па.

## Фармацевтическое производство

### Контейнирование фармацевтической продукции

Помещения для производства и упаковки фармацевтических препаратов (особенно при работе с потенциально опасными субстанциями, антибиотиками, цитостатиками) требуют изоляции. Согласно GMP (Good Manufacturing Practice) и EN ISO 14644 (классификация чистых помещений):

- **Класс чистоты**: ISO 5–ISO 7 (в зависимости от типа продукции)
- **Направление потока**: ламинарный, с преобладанием вытяжки
- **Перепад давления**: 10–25 Па относительно корридора и смежных зон
- **Кратность воздухообмена**: 15–20 ч⁻¹
- **Многоступенчатая фильтрация**: предварительные фильтры G4, тонкие F7, HEPA H13 для приточки; HEPA H13–H14 для вытяжки

## Санитарно-технические помещения

### Санузлы и туалетные комнаты

Системы вытяжной вентиляции санузлов основаны на принципе отрицательного давления для удаления влаги, неприятных запахов и микроорганизмов. Стандартные параметры (СП 60.13330.2016, ASHRAE 62.1):

- **Расход вытяжки**: 50–100 м³/ч на помещение (в зависимости от площади)
- **Скорость воздуха в вытяжном отверстии**: 2–4 м/с
- **Перепад давления**: естественное или механическое создание разницы 5–10 Па
- **Фильтрация**: адсорбционные фильтры (активированный уголь) опционально

Вентиляция должна работать непрерывно или активироваться датчиком движения/влажности.

### Кухни и столовые

Кухонные вытяжные системы создают отрицательное давление для удаления дыма, жиров, запахов и теплового излучения. Требования:

- **Расход вытяжки**: 1200–2000 м³/ч (в зависимости от числа плит и оборудования)
- **Жироловитель**: механический или электростатический, эффективность 85–99 %
- **Дополнительная фильтрация**: угольные фильтры для молекулярных запахов
- **Высота вытяжного канала**: минимум 3 м выше кровли для рассеивания загрязнений

## Стандарты и нормативные требования

- **ASHRAE 170:2013** — Вентиляция больниц и амбулаторных медицинских учреждений
- **ASHRAE 110:2016** — Лабораторные вытяжные шкафы
- **EN ISO 14644-1:2015** — Классификация чистых помещений по концентрации частиц
- **EN 12469:2000** — Биобезопасность в микробиологических лабораториях
- **СП 60.13330.2016** — Отопление, вентиляция и кондиционирование воздуха
- **ГОСТ Р 52161.1–2004** — Шкафы вытяжные для работы с веществами высокой летучести

## Практические рекомендации

При проектировании систем отрицательного давления необходимо:

1. Установить приборы мониторинга дифференциального давления (манометры, датчики с сигнализацией)
2. Предусмотреть автоматическое управление расходом вытяжки для поддержания заданного давления
3. Обеспечить надёжный источник электроэнергии (ИБП) для критичных объектов
4. Регулярно проверять герметичность оболочки помещений и воздуховодов
5. Планировать техническое обслуживание фильтров (замену согласно графику или мониторингу перепада давления на фильтре)

Типовые диапазоны перепада давления: 5–50 Па, кратности воздухообмена: 6–20 ч⁻¹. Выбор конкретных значений зависит от класса биобезопасности, типа опасного агента и требований местного законодательства.
