---
title: "Проектные соображения"
aliases: ["Проектные соображения"]
weight: 2
description: "Ключевые аспекты проектирования систем с отрицательным давлением: инфильтрация, компенсация воздуха, герметичность, энергетика и мониторинг."
---
## Обзор

Проектирование систем с отрицательным давлением требует комплексного подхода к управлению воздушными потоками и герметичности ограждающих конструкций. В отличие от систем с положительным давлением, где избыток воздуха вытесняется наружу, отрицательное давление создаёт условия неконтролируемой инфильтрации через щели, зазоры и пути утечек. Это влечёт энергетические потери, нарушение микроклимата и проблемы с фильтрацией воздуха. Настоящий раздел охватывает принципы герметизации, расчёт компенсирующего приток наружного воздуха, энергетический анализ и системы мониторинга давления в зданиях с вытяжными режимами вентиляции.

## Пути инфильтрации воздуха и их классификация

Неконтролируемый приток воздуха происходит через щели в следующих местах:

- **Периметр окон и дверей**: зазоры между рамой и ограждением, негерметичные уплотнители (допуск утечки по ASHRAE 62.2: класс A — ≤ 0,3 л/(с·м²) при ΔP = 75 Па);
- **Проходы инженерных систем**: кабелепроводы, трубопроводы, воздуховоды;
- **Конструктивные швы**: стыки панелей, щели в кирпичной кладке, технологические отверстия;
- **Подрезки дверей**: зазоры под маятниковыми и распашными дверями (типовой зазор 10–25 мм);
- **Вентиляционные клапаны и решётки**: щели в корпусах при отсутствии герметизирующих вкладышей.

Интенсивность инфильтрации описывается степенью герметичности здания. Согласно стандарту EN 13829 (метод дверца Блауэра), воздухопроницаемость оценивается как **n₅₀** (количество воздухообменов в час при ΔP = 50 Па):

- **Новые здания** (современные стандарты): n₅₀ < 3 ч⁻¹;
- **Здания без требований герметичности**: n₅₀ ≈ 5–10 ч⁻¹;
- **Старые здания**: n₅₀ > 10 ч⁻¹.

## Неконтролируемый приток и компенсирующие системы

В помещениях с отрицательным давлением (типовое значение: ΔP = −10 ÷ −50 Па) возникает естественная инфильтрация. Объёмный расход неконтролируемого притока определяется эмпирической формулой (ASHRAE Fundamentals):

$$Q_{\text{inf}} = C \cdot A \cdot (\Delta P)^n$$

где:
- $Q_{\text{inf}}$ — объёмный расход инфильтрации, м³/ч;
- $C$ — коэффициент потока (зависит от типа щели), м³/(ч·Паⁿ);
- $A$ — площадь щели, м²;
- $\Delta P$ — перепад давления, Па;
- $n$ — показатель степени (обычно 0,5–0,7 для турбулентного потока).

**Требования к компенсации**: для поддержания проектного отрицательного давления необходимо обеспечить контролируемый приток наружного воздуха через специальные воздухозаборы (обычно через фильтр G4 и выше). Расчётный приток определяется как:

$$Q_{\text{supply}} = Q_{\text{extract}} - Q_{\text{inf}} + Q_{\text{makeup}}$$

где $Q_{\text{makeup}}$ — дополнительный компенсирующий расход для компенсации неизбежной инфильтрации и внутренних источников.

## Передача воздуха через подрезку дверей

Щель под дверью является основным путём переноса загрязнённого воздуха между помещениями при отрицательном давлении. Предельная высота подрезки ($h_{\text{gap}}$) рассчитывается исходя из допустимого расхода утечки:

$$Q_{\text{door}} = K \cdot h_{\text{gap}} \cdot l_{\text{door}} \cdot \sqrt{\Delta P}$$

где:
- $K$ ≈ 0,35–0,45 (коэффициент для стандартных дверей, м³/(ч·мм·м·Па⁰·⁵));
- $l_{\text{door}}$ — ширина двери, м;
- $h_{\text{gap}}$ — высота подрезки (зазор), мм;
- $\Delta P$ — разность давления между смежными помещениями, Па.

**Типовые значения**: для поддержания барьера загрязнений в помещениях чистоты (операционные, лаборатории) зазор ограничивается **5–10 мм** при ΔP = 20–30 Па. Герметичные двери (с полимерными щётками и магнитными затворами) снижают утечку до 10–15 % от номинального расхода.

## Энергетические потери при инфильтрации

Неконтролируемая инфильтрация приводит к дополнительным теплоэнергетическим потерям. Тепловой поток через инфильтрирующийся воздух:

$$Q_{\text{heat}} = \dot{m}_{\text{inf}} \cdot c_p \cdot (T_{\text{ext}} - T_{\text{int}})$$

где:
- $\dot{m}_{\text{inf}}$ — массовый расход инфильтрирующегося воздуха, кг/с;
- $c_p$ ≈ 1,005 кДж/(кг·°C) — удельная теплоёмкость воздуха;
- $T_{\text{ext}}$ — наружная температура, °C;
- $T_{\text{int}}$ — внутренняя температура, °C.

**Пример**: при инфильтрации 100 м³/ч холодного воздуха (−20 °C) в помещение (+22 °C) потери составляют:
- $\dot{m}_{\text{inf}} = 100 \cdot 1,2 / 3600 ≈ 0,033$ кг/с;
- $Q_{\text{heat}} = 0,033 \cdot 1,005 \cdot 42 ≈ 1,4$ кВт.

При 8000 ч отопительного сезона доп. затраты — ~11 200 кВт·ч/год. Герметизация с коэффициентом 0,5 снизит потери вдвое.

## Проектирование воздушных шлюзов (вестибюлей)

Воздушные шлюзы (шлюз-вестибюль) создают буферное пространство для снижения перепада давления при открытии дверей. Основные параметры проектирования:

| Параметр | Значение |
|---|---|
| Минимальный объём вестибюля | 4–6 м³ |
| Глубина (расстояние между дверями) | 1,5–2,5 м |
| Давление в шлюзе | ΔP = (−5) ÷ (−15) Па (промежуточное) |
| Тип дверей | С доводчиками, автоматические или с синхронизацией |
| Время закрывания двери | 3–6 с |
| Приток воздуха в шлюз | 30–50 % от расхода основного помещения |

**Функции воздушного шлюза**:
- Изоляция помещений высокой чистоты от коридоров;
- Снижение импульса воздушного потока при открытии дверей;
- Обеспечение переходного режима давления.

## Сигнализация и мониторинг давления

Системы контроля давления обязательны для помещений класса чистоты ISO 6, ISO 7 и выше (ASHRAE 14644, EN ISO 14644). Типовые устройства:

- **Дифференциальные манометры** (0–200 Па, класс точности ≤ ±2,5 % от диапазона);
- **Электронные датчики давления** с выходом 4–20 мА или 0–10 В;
- **Сигнальные устройства**: звуковая и световая сигнализация при выходе давления за пределы допуска (±10 % от номинала);
- **Системы аварийной блокировки**: отключение приточного вентилятора или включение аварийного дренажа при критическом снижении давления.

**Расположение датчиков**:
- На стене на высоте 1,5 м от пола (центр помещения);
- В воздуховодах приточной и вытяжной систем (после фильтров);
- На входе в критические зоны (операционные).

## Аварийный режим работы

При отказе приточной системы или превышении скорости утечек включаются аварийные сценарии:

1. **Переключение на рециркуляцию**: приток переводится на 100 % рециркуляцию с активной фильтрацией (HEPA, если требуется);
2. **Снижение скорости вытяжки**: уменьшение на 20–30 % для поддержания положительного давления;
3. **Открытие дополнительных воздухозаборов**: размещение на разных уровнях здания для естественной подпитки;
4. **Уведомление персонала**: СМС, e-mail, размещение в информационной системе здания;
5. **Ограничение доступа**: закрытие дверей высокой чистоты до восстановления давления.

## Стандарты и нормативы

- **ASHRAE 62.2** — требования к вентиляции жилых зданий и инфильтрационным потокам;
- **ASHRAE 14644** (ISO 14644) — классификация чистоты помещений и контроль частиц;
- **EN 13829** — определение герметичности по методу дверца Блауэра;
- **ГОСТ Р 56404** — герметичность зданий;
- **СП 60.13330.2020** — отопление, вентиляция, кондиционирование.

## Практические рекомендации

- **Целевое отрицательное давление**: −15 ÷ −25 Па для стандартных производств, −30 ÷ −50 Па для биолабораторий и операционных;
- **Допускаемая инфильтрация**: не более 15–20 % от расхода вытяжки при проектном ΔP;
- **Герметичность помещения**: минимизировать при помощи уплотнений, герметиков (полиуретановых, силиконовых) и экранирования щелей;
- **Контрольные приборы**: монтировать дифференциальные манометры на всех критических границах помещений, проверять калибровку 1 раз в год;
- **Обслуживание**: очистка фильтров приточного воздуха каждые 2–4 недели в режиме отрицательного давления для сохранения расхода и ΔP в допусках.
