---
title: "Конфигурации вытяжных систем"
aliases: ["Конфигурации вытяжных систем"]
weight: 3
description: "Типы и принципы организации вытяжных систем с принудительной тягой: компоненты, расчёты, нормативное обеспечение и практическое применение в системах ОВК."
---
## Обзор

Вытяжные системы (exhaust systems) — неотъемлемая часть современных систем вентиляции и кондиционирования воздуха (HVAC), предназначенные для удаления загрязненного, влажного или избыточного воздуха из помещений. В отличие от пассивных систем с естественной тягой, конфигурации с принудительной тягой используют механические вентиляторы для обеспечения надежного и управляемого удаления воздуха независимо от климатических условий и разности высот.

Конфигурация вытяжной системы определяет эффективность удаления загрязнений, энергетические затраты на вентиляцию, звуковые характеристики и равномерность воздухораспределения. Правильный выбор архитектуры вытяжки критичен для соответствия требованиям гигиены труда (ГОСТ 12.1.005-88), микроклиматических норм (СП 60.13330.2016) и энергоэффективности (СП 50.13330.2012).

## Физические принципы

Работа вытяжной системы основана на создании разреженного давления (отрицательного давления) в помещении относительно наружной атмосферы или соседних зон. Статическое давление, создаваемое вентилятором, преодолевает сопротивление воздуховода и фильтров:

$$\Delta P_{\text{вент}} = \rho g h + \lambda \frac{L}{D_{\text{гидр}}} \frac{\rho v^2}{2} + \sum \zeta_i \frac{\rho v^2}{2}$$

где:
- $\Delta P_{\text{вент}}$ — статическое давление вентилятора (Па)
- $\rho$ — плотность воздуха (кг/м³), при 20 °C ≈ 1,2 кг/м³
- $g$ — ускорение свободного падения (9,81 м/с²)
- $h$ — высота поднятия столба воздуха (м)
- $\lambda$ — коэффициент трения Дарси
- $L$ — длина воздуховода (м)
- $D_{\text{гидр}}$ — гидравлический диаметр (м)
- $v$ — скорость воздуха (м/с)
- $\zeta_i$ — коэффициенты местных сопротивлений (изгибы, тройники, решётки)

Объёмный расход вытяжки определяется нормативно в зависимости от типа помещения и рассчитывается по формуле:

$$Q_{\text{вытяжка}} = n \cdot q_{\text{уд}}$$

где $Q$ — объёмный расход (м³/ч), $n$ — число людей или площадь (м²), $q_{\text{уд}}$ — удельная вытяжка (м³/(ч·чел) или м³/(ч·м²)).

## Компоненты и конструкция

### Вытяжные вентиляторы систем с принудительной тягой

Вентиляторы подразделяются на:
- **Центробежные** (радиальные): широкий диапазон давлений (100–5000 Па), тихие, применяются в сетях с высоким сопротивлением. Типовая мощность 0,5–15 кВт.
- **Осевые** (аксиальные): компактные, низкое давление (25–300 Па), используются в локальных вытяжках и коротких сетях. Мощность 0,05–3 кВт.
- **Диагональные** (смешанные): промежуточный тип, давление 200–1500 Па.

Выбор вентилятора выполняется по рабочей точке (пересечение кривой напора вентилятора и кривой сопротивления сети на диаграмме давление–расход). Рекомендуется работать в области 60–85 % максимального КПД вентилятора (ASHRAE 90.1-2019).

### Дисбаланс с преобладанием вытяжки

При избытке вытяжного расхода над приточным создаётся отрицательное давление (−5…−50 Па) в помещении. Это препятствует проникновению наружного воздуха и загрязнений через щели, но может привести к:
- затруднению открывания дверей
- обратному потоку через дымоходы газовых приборов (требуется воздухозаборник)
- повышенной инфильтрации через ограждающие конструкции при высоком дисбалансе

Норма сбалансированности (по СП 60.13330.2016): в жилых помещениях разность приточного и вытяжного расходов не должна превышать 10 % от максимального. Для промышленных помещений с токсичными выделениями допускается вытяжка на 10–20 % больше притока.

### Регулируемый контроль вытяжки

Современные вытяжные системы должны адаптироваться к изменяющейся нагрузке:

**Дроссельное регулирование** (заслонки VAV — Variable Air Volume):
- устанавливаются на выходе вентилятора или в магистральных воздуховодах
- снижают расход при закрытии: $Q = Q_{\max} \cdot (1 - f)$, где $f$ — степень перекрытия (0…1)
- увеличивают сопротивление сети, энергопотребление может оставаться высоким

**Регулирование частоты вращения** (VFD — Variable Frequency Drive):
- преобразователь частоты изменяет обороты вентилятора согласно закону подобия: $Q_2/Q_1 = n_2/n_1$, $\Delta P_2/\Delta P_1 = (n_2/n_1)^2$
- мощность $P \propto n^3$, что обеспечивает экономию энергии до 60–70 % при частичных нагрузках
- требует управления по датчикам (давление в воздуховоде, концентрация загрязнений, CO₂)

### Системы с постоянной вытяжкой

**CAV (Constant Air Volume)** — системы постоянного объёмного расхода:
- вентилятор работает на номинальных оборотах независимо от нагрузки
- простая конструкция, надёжность
- энергопотребление постоянно даже при неполной нагрузке
- используются в помещениях с постоянной нагрузкой (производства, лаборатории)

Контроль осуществляется через обратный демпфер (butterfly valve) с механическим или пневматическим приводом для поддержания постоянного давления в магистрали.

### Коллекторные вытяжные системы

Центральная магистраль объединяет вытяжные каналы от нескольких помещений:
- **древовидная топология**: ответвления от магистральной трубы (диаметр 100–630 мм по ГОСТ 9617-90)
- **кольцевая топология**: магистраль с боковыми выводами, более равномерное давление на концах
- **секционная**: раздельные магистрали для разных зон (помещения разной этажности, функции)

Расчёт сопротивления коллектора для каждого ответвления выполняется методом уравнивания давлений. Если сопротивление ответвлений различается более чем на 10 %, устанавливают диафрагмирующие отверстия или дроссельные клапаны для уравнивания расходов.

### Индивидуальная вытяжка для каждого помещения

Локальные вытяжные вентиляторы, встроенные в потолок или стену каждого помещения:
- децентрализованная архитектура
- независимое регулирование каждого помещения (датчик влажности, движения, запаха)
- снижение сечения и сопротивления воздуховодов
- проще демонтаж и техническое обслуживание
- применяется в санузлах (100–150 м³/ч), кухнях (150–300 м³/ч), офисах (до 50 м³/ч на помещение)

Каждый вентилятор должен иметь обратный клапан (диаметр 80–150 мм) для предотвращения обратного потока при выключении.

## Методы расчёта

### Определение требуемого расхода вытяжки

По СП 60.13330.2016 (актуализированный СНиП 41-01-2003):

| Тип помещения | Кратность воздухообмена, ч⁻¹ | Удельная вытяжка, м³/(ч·м²) |
|---|---|---|
| Жилая комната | 0,5 | — |
| Ванная, туалет | 3–5 | — |
| Кухня (отдельная вентиляция) | 1 | 15–20 |
| Офис (1 чел/10 м²) | — | 5–10 |
| Лаборатория с вредностью | 4–8 | — |
| Производственная артель | 2–6 | — |

Расход вытяжки: $Q_{\text{вытяжка}} = V \cdot n_{\text{кр}}$ (м³/ч), где $V$ — объём помещения (м³), $n_{\text{кр}}$ — кратность (ч⁻¹).

### Гидравлический расчёт воздуховода

Потери давления по длине трубопровода:
$$\Delta P_{\text{тр}} = \lambda \frac{L}{D_{\text{гидр}}} \frac{\rho v^2}{2}$$

Коэффициент трения Дарси для гладких труб (Re < 10⁵):
$$\lambda = 0,316 \cdot \text{Re}^{-0,25}, \quad \text{Re} = \frac{\rho v D_{\text{гидр}}}{\mu}$$

где $\mu$ — динамическая вязкость воздуха ≈ 1,8·10⁻⁵ Па·с.

Рекомендуемые скорости воздуха в вытяжных сетях:
- магистраль: 5–8 м/с
- ответвления: 3–5 м/с
- локальные каналы: 2–4 м/с

Превышение скорости увеличивает шум и потери давления; понижение повышает риск осаждения пыли.

### Выбор вентилятора

1. Определить требуемый расход $Q$ (м³/ч)
2. Рассчитать полное сопротивление сети $\Delta P_{\text{сеть}}$ (Па)
3. На диаграмме вентилятора найти рабочую точку $(Q, \Delta P)$
4. Убедиться, что КПД в этой точке ≥ 0,6 (60 %)
5. Рассчитать мощность: $P = Q \cdot \Delta P / (3600 \cdot \eta)$ (кВт), где $\eta$ — КПД вентилятора

Избыточная мощность вентилятора приводит к шуму; недостаточная — к невозможности обеспечить требуемый расход.

## Применение в ОВК

### Жилые помещения

В квартирах и частных домах используется локальная вытяжка через санузлы и кухни. Вентиляторы мощностью 20–50 Вт с расходом 100–150 м³/ч включаются по датчику влажности (> 60 %) или движению. Коллектор не требуется; каждый вентилятор имеет выход на фасад или кровлю через изолированный канал (изоляция 25–50 мм для борьбы с конденсацией в холодный период).

### Офисные и коммерческие здания

Центральная система с магистральным коллектором и VAV-коробками на входе в каждый офис. Давление в магистрали поддерживается датчиком статического давления на выходе вентилятора. Регулирование — по наличию людей (датчик CO₂ > 1000 ppm), графику работы. Энергоэффективность достигается за счёт VFD вентилятора и закрытия заслонок в нерабочих помещениях.

### Промышленные помещения

Локализованная вытяжка над источниками вредностей (вытяжной шкаф в лаборатории, стол в цехе) с расходом, превышающим приток на 10–20 %. Отрицательное давление в зоне удерживает загрязнения. Вентилятор мощный центробежный (2–15 кВт), работает на постоянном режиме (CAV). Воздуховод оснащён пылевым фильтром, рукавом или скруббером для очистки перед выбросом.

### Медицинские учреждения

В операционных и палатах интенсивной терапии используется многозональное управление с направленным потоком воздуха. Вытяжка на 10–15 % выше приточки для предотвращения попадания инфекции из смежных помещений. Фильтрация вытяжного воздуха — через HEPA-фильтры (ASHRAE 52.2, категория U13–U16).

## Стандарты и нормативы

- **ASHRAE 62.1-2019** — вентиляция для приемлемого качества воздуха в помещении (ASHRAE Standard 62.1: Ventilation for Acceptable Indoor Air Quality). Определяет минимальные расходы по типам помещений и профессиям.
- **СП 60.13330.2016** — актуализированный СНиП 41-01-2003 "Отопление, вентиляция и кондиционирование". Нормирует кратности воздухообмена, скорости в каналах, требования к звукоизоляции.
- **СП 50.13330.2012** — тепловая защита зданий. Обеспечение энергоэффективности вентиляционных систем, включая требования к VFD-регулированию.
- **ГОСТ 12.1.005-88** — общие санитарно-гигиенические требования к воздуху рабочей зоны. Предельно допустимые концентрации (ПДК) вредных веществ.
- **ISO 3743-1**, **ISO 3744** — определение акустического давления шума вентиляторов (уровень шума не выше 35–40 дБА в жилых, 50 дБА в офисных помещениях).
- **ASHRAE 90.1-2019** — энергостандарт для зданий. КПД вентиляторов ≥ 0,65; обязательное применение VFD для больших систем (мощность > 7,5 кВт).

## Практические рекомендации

1. **Расчётный запас давления**: прибавить 10–15 % к расчётному сопротивлению сети для учёта загрязнения фильтров и местных сопротивлений.
2. **Шумоглушение**: установить глушитель (длина ≥ 0,5 м, затухание 10–15 дБА на средних и низких частотах) у выхода вентилятора или в магистрали.
3. **Обратные клапаны**: обязательны на каждом вывыходе вытяжки для предотвращения обратного потока при остановке вентилятора или разности давлений.
4. **Изоляция**: воздуховоды и корпус вентилятора изолируются минватой толщиной 25–50 мм для снижения потерь тепла (экономия энергии 5–10 %) и конденсации.
5. **Техническое обслуживание**: чистка фильтров и внутренних поверхностей воздуховодов каждые 3–6 месяцев; замена фильтров 1–2 раза в год в зависимости от загрязнённости воздуха на входе.
6. **Типовые диапазоны**: мощность вентилятора жилого дома 100–300 Вт, офисного здания 2–10 кВт, промышленного предприятия 10–150 кВт.
