---
title: "Управление давлением"
aliases: ["Управление давлением"]
weight: 4
---

```yaml
---
title: "Управление давлением"
weight: 4
description: "Методология контроля дифференциального давления в зданиях с отрицательным давлением, датчики, каскадные зависимости и практические алгоритмы управления."
---
```

## Обзор

Управление давлением в системах с отрицательным давлением является критическим аспектом проектирования систем вентиляции промышленных, лабораторных и специальных зданий. Дифференциальное давление между различными зонами здания обеспечивает контролируемый поток загрязняющих веществ, биологических агентов и летучих соединений от менее критичных к более критичным помещениям или непосредственно на выброс. Типовые значения отрицательного давления варьируют от 12,5 Па (0,002 дюйма водяного столба) для офисных помещений до 249 Па (0,010 дюйма водяного столба) для лабораторий III–IV степени биобезопасности. Управление давлением требует согласованной работы приточных и вытяжных систем, датчиков обратной связи и алгоритмов регулирования в реальном времени.

## Физические принципы

Дифференциальное давление между помещениями определяется уравнением массового расхода воздуха:

$$\Delta P = \rho \cdot \frac{Q^2}{2 \cdot C_d^2 \cdot A^2}$$

где:
- $\Delta P$ — дифференциальное давление, Па;
- $\rho$ — плотность воздуха ≈ 1,2 кг/м³ (при 20 °C);
- $Q$ — объёмный расход воздуха, м³/с;
- $C_d$ — коэффициент расхода щели (0,6–0,7);
- $A$ — эффективная площадь щели, м².

Поддержание давления требует балансировки массового расхода приточного воздуха ($Q_{supply}$) и вытяжного воздуха ($Q_{exhaust}$):

$$Q_{supply} - Q_{exhaust} = Q_{leakage}$$

Если $Q_{supply} > Q_{exhaust}$, возникает положительное давление; если $Q_{exhaust} > Q_{supply}$ — отрицательное (депрессия).

## Компоненты и конструкция

### Уставка депрессуризации здания

Целевая уставка отрицательного давления выбирается в зависимости от назначения помещения согласно ASHRAE 110 и IBC (International Building Code):

| Тип помещения | Дифференциальное давление, Па | Примечание |
|---|---|---|
| Офисные с естественной вентиляцией | 5–12 | Минимальное значение |
| Лаборатория микробиологическая (БСЛ-2) | 25–50 | Относительно коридора |
| Лаборатория (БСЛ-3) | 50–100 | Критическое значение ±10 % |
| Операционная (чистая комната) | 50–125 | Может быть положительным |
| Помещение изоляции инфекционного больного | 75–125 | При закрытых дверях |
| Фармацевтическое (препараты высокого риска) | 75–150 | Строгий контроль |

### Датчики дифференциального давления

Датчики дифференциального давления (ДДП) являются основным элементом обратной связи системы. Типовые характеристики:

- **Тип датчика**: мембранный ёмкостный или пьезорезистивный;
- **Диапазон измерения**: 0–250 Па (стандарт), 0–500 Па (особые случаи);
- **Точность**: ±2–5 % от полной шкалы по ASHRAE 41.2;
- **Время отклика**: 1–5 секунд;
- **Выход сигнала**: 4–20 мА, 0–10 В или протокол Modbus RTU/TCP.

Датчики устанавливаются между контролируемым помещением и соседней зоной меньшего риска (коридор, шлюз, атмосфера). Для многозонных систем требуется каскадная конфигурация датчиков.

### Каскадные зависимости давления

В зданиях с несколькими зонами различных уровней биобезопасности или чистоты применяется каскадная система давления:

$$P_{zone1} > P_{zone2} > P_{zone3} > P_{atm}$$

Типовой профиль для лаборатории:
- Коридор (шлюз): $\Delta P = 0$ Па (эталон);
- Лаборатория: $\Delta P = -50$ Па (относительно коридора);
- Инкубационная камера: $\Delta P = -75$ Па (относительно лаборатории, или -125 Па к атмосфере).

Каскадные законы управления реализуются в ПЛК (программируемый логический контроллер) по алгоритму регулирования пропорционально-интегрального (ПИ) типа:

$$u(t) = K_p \cdot e(t) + K_i \int_0^t e(\tau) d\tau$$

где $u(t)$ — сигнал управления для привода клапана, $e(t) = P_{setpoint} - P_{measured}$ — ошибка давления, $K_p$ и $K_i$ — коэффициенты пропорциональности и интегрирования.

### Датчики отслеживания воздушного потока

Системы контроля расхода воздуха используют:

- **Термоанемометры (тепловые датчики)**: точность ±3–5 % в диапазоне 0,5–10 м/с;
- **Дифференциальные манометры на сетке Pitot**: для измерения скорости в воздуховодах;
- **Виспер-датчики (свистящие жалюзи)**: визуальное и электрическое отображение направления потока.

Расчётный объёмный расход через воздуховод сечением $A$ со средней скоростью $v$:

$$Q = v \cdot A$$

где $Q$ в м³/ч, $v$ в м/с, $A$ в м².

### Координация приточного воздуха

Приточные вентиляторы оснащаются электронными регулирующими клапанами (модулирующие или VAV-системы) с пропорциональным управлением в диапазоне 10–100 % от номинального расхода. Сигнал управления поступает от главного ПЛК на основе:

- Текущего дифференциального давления в помещении;
- Целевой уставки (setpoint);
- Сигналов перегрузки вентилятора (по мощности и температуре обмотки).

Типовая схема управления приточным вентилятором:

1. Датчик ДП измеряет текущее давление $P_{actual}$.
2. ПЛК вычисляет ошибку: $e = P_{setpoint} - P_{actual}$.
3. Если $e > 5$ Па, увеличивается подача воздуха (открывается клапан).
4. Если $e < -5$ Па, подача уменьшается (закрывается клапан).
5. Зона нечувствительности (deadband) ±5 Па предотвращает колебания.

### Ограничения усилия закрытия дверей

Чрезмерное отрицательное давление может затруднить открытие дверей. Усилие закрытия двери определяется:

$$F = \Delta P \cdot A_{door}$$

где $A_{door}$ — площадь двери, м².

Для двери 1 м × 2 м ($A = 2$ м²) и давления -125 Па усилие составит 250 Н, что равно массе 25 кг. По ASHRAE 170, максимальное допустимое усилие открытия двери из помещения изоляции — 67 Н (примерно 7 кгс). Это требует использования:

- Автоматических дверных открывателей с питанием от сети;
- Предварительных шлюзов (airlock) с промежуточным давлением;
- Балансировочных клапанов (back-pressure valve), поддерживающих максимум -50 Па в критических помещениях.

## Методы расчёта и проектирования

### Балансировка давления

Для многозонной системы с каскадом проводится следующий расчёт:

1. Определяют целевые уставки для каждой зоны (табл. выше).
2. Рассчитывают требуемые расходы воздуха по формуле воздухообмена:
   $$Q = n \cdot V$$
   где $n$ — кратность воздухообмена (h⁻¹), $V$ — объём помещения (м³).

3. Подбирают клапаны и вентиляторы на основе кривых давления:
   $$H_{fan} = H_{loss} + \Delta P_{control}$$
   где $H_{fan}$ — напор вентилятора (Па), $H_{loss}$ — потери трения в воздуховодах.

4. Выполняют балансировку методом TAB (Testing, Adjusting, Balancing):
   - Измеряют фактические расходы и давления;
   - Регулируют положения дроссельных клапанов в воздуховодах;
   - Допускается отклонение ±10 % от проектного значения.

### Динамический расчёт волатильности давления

В системах с переменным расходом воздуха (VAV) используется модель первого порядка:

$$\tau \frac{dP}{dt} + P = P_{ref} \cdot \frac{Q(t)}{Q_{ref}}$$

где $\tau$ — постоянная времени здания (5–15 мин), $P_{ref}$ и $Q_{ref}$ — эталонные значения.

Это уравнение учитывает инерционность системы при резких изменениях расхода (например, открытие двери).

## Применение в ОВК-системах

### Лаборатории биобезопасности

В лабораториях BLS-3 и BLS-4 управление давлением критически влияет на безопасность. Система должна:

- Поддерживать отрицательное давление с точностью ±10 Па в течение всего рабочего дня;
- Иметь резервные вентиляторы для сохранения давления при отказе основного;
- Регистрировать все отклонения давления в журнал аудита (ASHRAE 110).

Типовая конфигурация: главный датчик ДП в рабочей области, вспомогательные датчики в воздуховодах, ПЛК с индикацией и сигналом тревоги при $|e| > 12,5$ Па.

### Больничные отделения изоляции

В отделениях инфекционных болезней (COVID, туберкулёз) используется каскад:
- Коридор: 0 Па;
- Палата: -75 Па;
- Ванная комната в палате: -100 Па (дополнительный отвод воздуха).

Управление осуществляется с учётом открытия/закрытия двери посредством датчиков положения (реле NC/NO).

### Фармацевтические чистые комнаты

В помещениях производства цитостатиков и препаратов высокого риска применяется более жёсткий контроль: отрицательное давление 75–150 Па с классом чистоты ISO 5 или лучше, что предполагает фильтрацию воздуха через HEPA-фильтры.

## Стандарты и нормативы

| Стандарт | Область применения |
|---|---|
| **ASHRAE 110-2016** | Метод испытания биобезопасности шкафов (параметры давления в камерах) |
| **ASHRAE 170-2021** | Вентиляция и воздуховодный дизайн медицинских учреждений |
| **ISO 14644-1:2015** | Классификация чистых комнат по концентрации частиц и давлению |
| **IBC 2021** | Требования к вентиляции инфекционных отделений (§ 423.4) |
| **ГОСТ Р 52249-2004** | Микроклимат и чистота в помещениях (производство лекарств) |
| **СП 60.13330.2016** | Отопление, вентиляция и кондиционирование воздуха |
| **ANSI/ASHRAE/ASHE 170** | Санитарно-эпидемиологические требования к вентиляции |

## Практические рекомендации

### Типовые значения и диапазоны

- **Офисные помещения**: 0 до -12 Па (малая депрессия для предотвращения подпора);
- **Микробиологические лаборатории**: -50 ± 10 Па;
- **Чистые комнаты класса ISO 6**: -25 до -75 Па;
- **Операционные, палаты изоляции**: -75 до -125 Па.

### Выбор и установка датчиков

1. Используйте датчики ёмкостного типа (более стабильные, чем мембранные) с классом точности ≥ 2 %.
2. Калибруйте датчики один раз в год (ASHRAE 41.2).
3. Размещайте датчики на высоте 1,5 м от пола в центре помещения, вдали от источников воздушных потоков.
4. Используйте гибкие трубки из нержавеющей стали или силикона (не поливинил, так как он статичен и прилипает к стенкам).

### Алгоритм контроля

Используйте двухзонный алгоритм:

```
IF P_actual < P_setpoint - deadband:
    открыть приточный клапан на 5–10 %
ELSE IF P_actual > P_setpoint + deadband:
    закрыть приточный клапан на 5–10 %
ELSE:
    не менять положение клапана
```

Deadband = ±5 Па для офисов, ±10 Па для лабораторий (уменьшает колебания).

### Типовые ошибки проектирования

- **Переоценка требуемого расхода**: приводит к избыточному отрицательному давлению и сложности открытия дверей.
- **Отсутствие резервного вентилятора**: критично для лабораторий и больниц.
- **Недостаточная фильтрация выбросов**: негативный выброс загрязненного воздуха в соседние помещения.
- **Игнорирование тепловых нагрузок**: при регулировании клапанов может возникнуть переохлаждение или перегрев.

### Обслуживание и проверки

- Проводите полную проверку (CxA — Commissioning Assessment) после монтажа и ежегодно;
- Документируйте все отклонения давления >12 % от заданного значения;
- Заменяйте фильтры в приточных системах согласно графику (обычно 3–6 месяцев);
- Проверяйте герметичность двери шлюза раз в 6 месяцев (методом дымной нити).

---

**Заключение**

Управление давлением в специальных зданиях требует комплексного подхода, включающего правильный выбор датчиков, алгоритмы управления в реальном времени и строгое соблюдение нормативов ASHRAE, ISO и местных строительных кодексов. Систематический контроль и регулярное обслуживание обеспечивают надёжность и безопасность эксплуатации на протяжении всего жизненного цикла здания.
