---
title: "Системы с положительным давлением"
aliases: ["Системы с положительным давлением"]
description: "Системы создания положительного давления в зданиях для контроля загрязнения, биобезопасности, чистых помещений и фармацевтического производства, включая стратегии проектирования и управление влажностью."
weight: 10
---

Системы с положительным давлением поддерживают внутреннее давление здания выше атмосферного за счет преднамеренного дисбаланса между подаваемым и удаляемым воздухом, создавая направленный наружу воздушный поток, который предотвращает инфильтрацию нефильтрованного воздуха. Такие системы подходят для приложений, требующих исключения загрязнения, защиты биобезопасности или изоляции от внешних условий.

## Основные принципы

Создание положительного давления формирует перепады давления, обычно в диапазоне от 0,127 до 0,508 мм вод. ст. относительно атмосферного давления, что достаточно для установления предпочтительного направления воздушного потока без чрезмерных усилий при открывании дверей или структурных нагрузок. Избыточный объем подаваемого воздуха удаляется через преднамеренные пути сброса или непреднамеренную утечку в здании.

Контроль направления воздушного потока является основной целью, предотвращая попадание загрязненного наружного воздуха через трещины, зазоры или дверные проемы. При открывании дверей положительный перепад давления выталкивает внутренний воздух наружу, предотвращая проникновение наружного воздуха, которое может нарушить качество внутренней среды.

Проектирование системы требует тщательного балансировки подачи и удаления воздуха для поддержания целевых перепадов давления при различных условиях occupancy и открывания дверей. Автоматизированные системы управления давлением модулируют подачу или удаление воздуха для поддержания уставок несмотря на изменяющиеся граничные условия.

## Требования к применению

Фильтрация высокоэффективными частицами обычно предшествует помещениям с положительным давлением, удаляя аэрозольные загрязнения до распределения воздуха в защищенных зонах. Фильтрация HEPA (эффективность 99,97% при 0,3 мкм) распространена в чистых помещениях и фармацевтических объектах, тогда как фильтрация MERV 13-16 подходит для сельскохозяйственной биобезопасности и чувствительного производства.

Шлюзовые тамбуры для входа и выхода повышают исключение загрязнения, создавая промежуточные зоны давления между наружной и защищенной внутренней средой. Шлюз поддерживает давление выше наружного атмосферного, но потенциально ниже основного защищенного пространства, создавая градуированный каскад давления, который минимизирует риск загрязнения при входе персонала или материалов.

Процедуры дегазации персонала и материалов дополняют положительное давление, устраняя загрязнения, которые прилипают к поверхностям или одежде. Душевые, станции очистки оборудования и протоколы передачи материалов предотвращают введение загрязнителей несмотря на защиту положительным давлением.

## Методологии проектирования

Расчеты дисбаланса подачи и удаления определяют избыточный объем подаваемого воздуха, необходимый для поддержания целевых перепадов давления. Требуемый избыток зависит от герметичности здания, частоты открывания дверей и допустимого отклонения давления при переходных условиях.

Характеристики утечки здания определяют требуемые скорости избыточного потока, при этом более герметичное строительство требует меньшего избытка для поддержания давления. Для типичного коммерческого строительства требуется избыток подачи на 5–15% (относительно потока удаления), в то время как для герметичных сельскохозяйственных объектов биобезопасности может потребоваться лишь 2–5% избытка.

События открывания дверей временно снижают внутреннее давление, так как подаваемый воздух устремляется наружу через открытую дверь. Время восстановления зависит от избыточной мощности подачи и объема здания, при этом проектирование направлено на восстановление давления в течение 10–30 секунд после закрытия двери.
