---
title: "Применение систем положительного давления"
aliases: ["Применение систем положительного давления"]
description: "Применение систем положительного давления в чистых помещениях, фармацевтическом производстве, биобезопасности и медицинских объектах с методиками проектирования, стандартами и практическими рекомендациями."
weight: 1
---
## Обзор

Системы положительного давления применяют в специализированных объектах, где требуется исключение загрязнения воздухом путём контролируемого управления воздушным потоком и высокоэффективной фильтрации. В таких системах давление в защищаемом помещении поддерживается выше, чем в смежных зонах, что предотвращает инфильтрацию загрязненного воздуха через щели дверей, окон и ограждающих конструкций. Дифференциал давления обычно варьируется от 1 до 12 Па в зависимости от назначения объекта и уровня требуемой защиты.

Применение положительного давления требует прецизионного управления объёмом приточного и вытяжного воздуха, непрерывного мониторинга дифференциала давления и надёжной системы фильтрации с многоступенчатой защитой. Стандарты ISO 14644, ASHRAE 170-2021 и европейские нормативы (EN ISO 14644, EN 12239) устанавливают требования к чистоте помещений, кратности воздухообмена и системам управления.

## Физические принципы и теоретические основы

Положительное давление в помещении создаётся путём избыточной подачи приточного воздуха сверх необходимого для вентиляции объёма:

$$\Delta P = P_{\text{пом}} - P_{\text{сосед}} = \rho g h + \Delta P_{\text{вент}}$$

где:
- $\Delta P$ — дифференциал давления, Па;
- $\rho$ — плотность воздуха, ~1,2 кг/м³ при +20 °C;
- $g$ — ускорение свободного падения, м/с²;
- $h$ — высота столба воздуха, м;
- $\Delta P_{\text{вент}}$ — дополнительное давление, создаваемое приточной системой, Па.

Избыточный объём воздуха, обеспечивающий положительное давление:

$$Q_{\text{изб}} = Q_{\text{приток}} - Q_{\text{вытяжка}}$$

Для стабильного поддержания заданного дифференциала давления система должна компенсировать утечки через щели в ограждающих конструкциях. Зависимость расхода утечки от давления описывается степенной функцией:

$$Q_{\text{утечка}} = C \cdot (\Delta P)^{n}$$

где $C$ — коэффициент утечки объекта, $(м^3/с)/Па^n$; $n$ — показатель степени (обычно 0,6–0,7 для строительных конструкций).

## Применение в чистых помещениях

Чистые помещения классифицируются по стандарту ISO 14644 в зависимости от допустимого количества частиц размером ≥0,5 мкм на кубический метр воздуха. ISO Class 5 допускает максимум 3520 частиц/м³, ISO Class 7 — 352 000 частиц/м³.

**Фильтрация:**
- **HEPA-фильтры** (высокоэффективные воздушные фильтры) обеспечивают эффективность ≥99,97 % при размере 0,3 мкм; типовой перепад давления 150–250 Па при номинальном расходе.
- **ULPA-фильтры** (ультралоу-пенетрейшн) достигают эффективности ≥99,9995 % для экстремально чистых сред; перепад давления 250–400 Па.

**Кратность воздухообмена (ACH):**

| Класс ISO | Типовой ACH | Дифференциал давления, Па | Применение |
|-----------|------------|--------------------------|-----------|
| ISO 5     | 300–600    | 8–12                     | Микроэлектроника, фармсинтез |
| ISO 6     | 100–150    | 5–8                      | Сборка медизделий |
| ISO 7     | 30–60      | 3–5                      | Упаковка, фильтрование |
| ISO 8     | 10–20      | 1–3                      | Вспомогательные помещения |

Каскады давления обеспечивают направление воздушного потока из зон высочайшей чистоты в сторону менее чистых зон, предотвращая обратную инфильтрацию загрязнения.

## Применение в фармацевтическом производстве

Фармацевтические производства подчиняются правилам надлежащей производственной практики (GMP / ГОСТ Р 42317), требующим строгого управления давлением в технологических зонах.

**Асептическое производство:**
- Зоны асептической обработки поддерживают ISO Class 5 с дифференциалом давления 5–12 Па.
- Непрерывный мониторинг дифференциала давления с сигналами тревоги (обычно при отклонении ±2 Па).
- Кратность воздухообмена 150–300 ACH для обеспечения быстрого удаления загрязнений.

**Проходные камеры (шлюзы):**
Промежуточные помещения между производственными зонами поддерживают давление, которое положительно относительно обеих соседних зон:

$$P_{\text{шлюз}} = \frac{P_{\text{чистая}} + P_{\text{грязная}}}{2} + \frac{\Delta P_{\text{тр}}}{2}$$

где $\Delta P_{\text{тр}}$ — требуемый дифференциал давления для предотвращения обратного потока.

**Дезактивационные шкафы (БСК):**
Оборудование для обработки опасных веществ (BSC — Biological Safety Cabinets) создаёт локальное отрицательное давление, извлекая инфильтрирующий воздух через HEPA-фильтры перед выпуском. Типовой расход вытяжки 600–800 м³/ч при давлении -10 до -25 Па относительно помещения.

## Применение в объектах биобезопасности и животноводстве

Животноводческие комплексы (свиноводство, птицеводство, крупный рогатый скот) применяют положительное давление для исключения переносчиков болезней и патогенных аэрозолей.

**Требования к фильтрации:**
- MERV 13–16 удаляют частицы ≥0,3 мкм, включая вирусоносные аэрозоли (COVID-19, грипп животных, болезнь Ньюкасла).
- Конструкция фильтра должна выдерживать влажность 80–90 % RH и аммиак (NH₃).
- Типовой перепад давления 100–150 Па в полностью обремененном фильтре.

**Дифференциалы давления:**
- 1–4 Па для удержания в пределах структурных нагрузок и расходов энергии.
- Избыточный объём воздуха обычно составляет 10–20 % от вентиляционного расхода.

**Протоколы входа (биобезопасность):**
- Санпропускники с душевыми камерами между чистой и грязной зонами.
- Дезинфекционные ванны для инструментов и оборудования.
- Разделение потоков персонала и материалов с самостоятельными входами.

## Применение в защитных палатах больниц

Защитные палаты изолируют иммунокомпрометированных пациентов от воздушных инфекций, поддерживая положительное давление относительно коридоров и преддверных помещений.

**Параметры система:**
- ISO Class 6–7 (25 000–250 000 частиц/м³) — достаточно для удаления бактериальных спор и грибков.
- Кратность воздухообмена: 12–20 ACH.
- Дифференциал давления палаты относительно коридора: 5–10 Па (стандарт ASHRAE 170-2021).
- HEPA-фильтрация приточного воздуха; вытяжка через 100 % HEPA или биобезопасные фильтры.

**Преддверные (шлюзовые) помещения:**
Промежуточная зона между палатой и коридором снижает дифференциал на входной двери:
- Давление в преддверье: ~50–70 % от давления палаты.
- Объём воздухообмена в преддверье: ~150 м³/ч (типовый).
- Кратность воздухообмена в преддверье: 8–12 ACH.

**Мониторинг и сигнализация:**
- Цифровые мановакуумметры с выводом сигнала на панель управления.
- Визуальные индикаторы направления потока (шарик-индикатор в трубке) на двери палаты.
- Звуковая и световая сигнализация при падении давления ниже установленного лимита (±2–3 Па).

## Применение в микроэлектронике и полупроводниках

Производство чипов требует наиболее экстремального контроля загрязнений: типовые требования — ISO Class 3–5 (10–100 частиц/м³ ≥0,5 мкм).

**Микроокружения (миникрумы):**
- Локальная фильтрация ULPA вокруг критических станций (литография, травление) с собственным приточным потоком.
- Давление в микроокружении: +5–10 Па относительно окружающего чистого помещения.
- Расход воздуха: 30–100 м³/ч при объёме микроокружения 5–15 м³.
- Общее чистое помещение (окружение): ISO Class 5–6 при общем давлении +8–12 Па относительно коридоров.

**Системы FOUP (Front Opening Unified Pod):**
- Герметичные контейнеры для транспортировки и хранения пластин в пределах фаба.
- Давление в FOUP поддерживается положительным (ΔP = 5–10 Па) для исключения инфильтрации загрязнений.
- Фильтрация вентиляции FOUP: встроенные ULPA-фильтры с перепадом 80–120 Па.

## Применение в пищевой промышленности

Предприятия пищевого производства используют положительное давление в зонах упаковки и готовых изделий для предотвращения загрязнения из сырьевых зон.

**Характеристики системы:**
- ISO Class 7–8 (допускаются 250 000–1 000 000 частиц/м³) — достаточно для пищевых приложений.
- Кратность воздухообмена: 10–30 ACH в зависимости от интенсивности процесса.
- Дифференциал давления: 1–4 Па между зонами.
- Фильтрация: MERV 13–16 (удаляют бактерии, споры плесени, прочие загрязнения).

**Каскады давления:**
- Готовая продукция: максимальное положительное давление (+4 Па).
- Вспомогательные помещения упаковки: +2 Па.
- Сырьевые зоны и хранилище: атмосферное давление или слегка отрицательное.

## Методика расчёта систем положительного давления

**Определение требуемого избыточного объёма:**

$$Q_{\text{изб}} = Q_{\text{утечка}} = C \cdot (\Delta P_{\text{тр}})^{n}$$

**Пример расчёта:**
Чистое помещение площадью 100 м², высота потолка 3 м, объём V = 300 м³. Герметичность конструкции оценена как C = 0,005 м³/(с·Па^0,65).

Требуемый дифференциал давления: ΔP = 10 Па.

$$Q_{\text{утечка}} = 0,005 \times 10^{0,65} \approx 0,005 \times 4,47 \approx 0,022 \, \text{м}^3/\text{с} \approx 80 \, \text{м}^3/\text{ч}$$

Этот объём должен быть избыточным (приток минус вытяжка).

**Расчёт падения давления на фильтре HEPA:**

$$\Delta P_{\text{фильтр}} = \Delta P_0 + \alpha \cdot \rho \cdot v^2 \cdot t$$

где:
- $\Delta P_0$ — начальный перепад давления, Па;
- $\alpha$ — коэффициент загрязнения фильтра, Па·с/г;
- $\rho$ — плотность воздуха, кг/м³;
- $v$ — скорость воздуха через фильтр, м/с;
- $t$ — время работы, ч.

Типовые HEPA-фильтры требуют замены при ΔP = 250–300 Па; срок службы 6–18 месяцев в зависимости от загрязнённости исходного воздуха.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| ISO 14644:2015 | Классификация чистоты воздуха в чистых помещениях и контролируемых зонах |
| ASHRAE 170-2021 | Вентиляция и воздухообмен в медицинских учреждениях; требования к давлению в палатах |
| EN ISO 14644-4 | Проектирование, конструкция и пуск в эксплуатацию чистых помещений |
| EN 12239 | Вентиляция зданий; методы испытания и классификации производительности устройств |
| ГОСТ Р 42317-2014 | Надлежащая производственная практика (GMP) для лекарственных средств |
| ГОСТ Р 30494 | Здания и сооружения. Показатели микроклимата в помещениях |
| СП 60.13330.2020 | Отопление, вентиляция и кондиционирование воздуха |

## Практические рекомендации

**Типовые дифференциалы давления по применениям:**

| Применение | ΔP, Па | Примечание |
|-----------|--------|-----------|
| Чистое помещение ISO 5 | 8–12 | Фармсинтез, микроэлектроника |
| Защитная палата больницы | 5–10 | ASHRAE 170 рекомендует 5 Па (минимум) |
| Фармацевтический шлюз | 3–7 | Промежуточное давление |
| Сельскохозяйственное здание | 1–4 | Баланс защиты и энергии |
| Пищевое производство (упаковка) | 1–4 | Обычно 2–3 Па |

**Ошибки при проектировании:**

1. **Недооценка утечек.** Конструкции часто имеют утечки выше расчётных; необходимо проводить испытания герметичности (испытание на наддув) при давлении 50–100 Па перед вводом в эксплуатацию.

2. **Отсутствие резервирования.** Системы должны содержать резервные вентиляторы или переключаемые каналы для компенсации отказа основного оборудования.

3. **Неправильная балансировка воздуха.** Чрезмерное положительное давление создаёт сильный сквозняк, нарушает комфорт и повышает требования к энергии; недостаточное давление не обеспечивает защиту.

4. **Игнорирование мониторинга.** Дифференциальные манометры должны быть видны персоналу и должны содержать системы сигнализации для своевременного обнаружения отказов.

5. **Слабая фильтрация входного воздуха.** Фильтры предварительной очистки (G3–G4) обязательны перед HEPA для продления срока их службы; типовой срок замены предварительного фильтра 1–3 месяца, HEPA — 6–18 месяцев.

**Рекомендуемые скорости воздуха в помещениях:**
- В чистых помещениях ISO 5–6: 0,3–0,5 м/с для минимизации перестановок загрязнений.
- В защитных палатах: 0,2–0,3 м/с вблизи зоны дыхания пациента.
- В сельскохозяйственных зданиях: 0,1–0,2 м/с для снижения стресса животных.

**Пуск в эксплуатацию (комиссионирование):**
1. Проверка герметичности конструкции (испытание на наддув до 100 Па).
2. Балансировка приточного и вытяжного воздуха для достижения целевого ΔP.
3. Проверка направления воздушного потока (индикаторы дыма, направления).
4. Калибровка датчиков дифференциального давления.
5. Функциональное испытание систем сигнализации и аварийного режима.
