---
title: "Проектные соображения"
aliases: ["Проектные соображения"]
weight: 2
---

```yaml
---
title: "Проектные соображения"
weight: 2
description: "Комплексный подход к проектированию систем избыточного давления с управлением влажностью, конденсацией и давлением в ограждающих конструкциях."
---
```

## Обзор

Проектирование систем с избыточным давлением (positive-pressure systems) требует комплексного учёта гигротермических процессов в ограждающих конструкциях, поддержания контролируемого давления в различных зонах здания и предотвращения межпомещечных потоков. В отличие от сбалансированных систем, избыточное давление в кондиционируемых зонах создаёт направленный поток воздуха из помещений в неконтролируемые пространства (стыки, щели, межстеновые полости), что требует особого внимания к влагопроводности и воздухонепроницаемости строительной оболочки. Неправильное проектирование давления может привести к скоплению конденсата в стенах, плесневению и деградации конструкции.

## Физические принципы влажности и конденсации

Движение воздуха через ограждающие конструкции подчиняется закону Дарси:

$$Q = \frac{\Delta P \cdot A}{R_{air}}$$

где $Q$ — объёмный расход утечки (м³/ч), $\Delta P$ — перепад давления (Па), $A$ — площадь щели (м²), $R_{air}$ — аэродинамическое сопротивление (Па·ч/м³).

При переносе воздуха через холодные участки стены влага конденсируется, если температура поверхности падает ниже точки росы:

$$T_{ros} = T - \frac{100 - RH}{5}$$

(приближённая формула для диапазона 0–50 °C, где $T$ — температура воздуха в °C, $RH$ — относительная влажность в %).

Избыточное давление в помещении (обычно 5–15 Па) всегда направлено наружу, и если барьер пароизоляции нарушен или расположен неправильно, влага будет транспортироваться в холодные слои стены с риском её конденсации.

## Компоненты стратегии управления влажностью

### Вопросы влажности при инфильтрации

Попадание наружного влажного воздуха в результате инфильтрации через щели и неплотности снижает эффективность контроля климата. Содержание влаги в наружном воздухе может достигать 10–12 г/кг при 25 °C и 80 % относительной влажности. При герметизации ограждающих конструкций до класса воздухонепроницаемости $n_{50} ≤ 3$ воз.ч⁻¹ (по ГОСТ Р 52746–2007) инфильтрация сводится к минимуму.

### Пароизоляция и воздухонепроницаемость

Пароизоляционный слой должен быть размещён на **тёплой стороне** изоляции (ближе к помещению) для предотвращения миграции паров из кондиционируемой зоны в холодные слои. Требуемый коэффициент диффузии пара ($\mu$):

| Материал | μ, (–) | Примечание |
|----------|--------|-----------|
| Полиэтиленовая плёнка | 40–100 | Барьер высокого класса |
| Битумная мембрана | 20–50 | Паропроницаемая снизу |
| Современная гидропароизоляция | 5–10 | Объём выравнивается |

Воздухонепроницаемость ограждающих конструкций достигается герметизацией стыков материалов и проходок инженерных сетей. Целевое значение — не более 0,6 м³/(ч·м²) при 50 Па (EN 13829–2000, метод Blower Door).

### Конденсация в межстеновых пространствах

При избыточном давлении воздух из помещения может заполнить полости в стене, поднимая температуру и влажность там. Однако если полость незакрытая и подключена к наружному воздуху через щели в облицовке, создаётся **холодная точка** на границе с наружной оболочкой. Критическое условие:

$$P_{pars} > P_{sat}(T_{wall})$$

где $P_{pars}$ — парциальное давление пара в полости (Па), $P_{sat}(T_{wall})$ — давление насыщения при температуре стены (Па).

Для предотвращения конденсации в полостях стен рекомендуется:
- Обеспечить вентилируемый зазор 20–50 мм между теплоизоляцией и облицовкой;
- Разместить пароизоляцию непрерывно на тёплой стороне утеплителя;
- При необходимости использовать дренажные отверстия в облицовке для удаления влаги.

## Стратегии управления давлением

### Каскад давлений

Системы с избыточным давлением разделяют здание на зоны с постепенным снижением давления:

$$P_{zone} = P_{outside} + \Delta P_{controlled}$$

Типовой каскад:
- **Зона 1 (кондиционируемые помещения):** +10 Па относительно наружного воздуха
- **Зона 2 (коридоры, переходные пространства):** +5 Па
- **Зона 3 (техподполья, шахты):** 0 Па (уравнено с наружным)

Каскад реализуется дроссельными диафрагмами, переточными решётками с управляемой пропускной способностью или регуляторами давления.

### Мониторинг перепада давления

Установка дифференциальных манометров между соседними зонами позволяет контролировать целостность барьеров:

$$\Delta P_{measured} = P_{inside} - P_{adjacent}$$

При $\Delta P > 20$ Па возрастает риск превышения пропускной способности уплотнений. Дифференциальный манометр размещается на высоте 1,2–1,5 м, вдалеке от источников локального давления.

### Преднамеренный дисбаланс подачи и вытяжки

При проектировании воздухораспределения объём подачи делается на 5–15 % больше объёма вытяжки:

$$Q_{supply} = 1.10 \times Q_{exhaust}$$

Этот дисбаланс компенсирует неучтённые утечки и поддерживает стабильное избыточное давление. Избыточный воздух выходит через щели, микропроёмы и вентиляционные люки в перекрытиях.

## Методика проектирования

**Шаг 1:** Определить требуемое избыточное давление на основе назначения помещения и требований изоляции:
- Нерезидентные здания (офисы, магазины): 5–10 Па
- Объекты с высокими требованиями чистоты (медицинские учреждения): 10–20 Па

**Шаг 2:** Рассчитать требуемую подачу воздуха с дисбалансом:

$$Q_{supply} = Q_{exhaust} + Q_{leakage}$$

где $Q_{leakage}$ оценивается по формуле:

$$Q_{leakage} = n_{50} \times A_{envelope} \times \frac{\Delta P}{50}$$

(м³/ч, где $n_{50}$ в воз.ч⁻¹, $A_{envelope}$ — площадь ограждающей поверхности м², $\Delta P$ — целевое давление Па).

**Шаг 3:** Выбрать вентиляторы и обеспечить требуемый напор:

$$\Delta P_{fan} = \Delta P_{ductwork} + \Delta P_{fittings} + \Delta P_{building}$$

**Шаг 4:** Проверить гигротермические условия в критических сечениях стены с использованием метода Glaser (ГОСТ Р 54953–2012) или численного моделирования (WUFI).

## Практические рекомендации

| Параметр | Типовой диапазон | Примечание |
|----------|------------------|-----------|
| Избыточное давление | 5–15 Па | Линейное снижение по каскаду |
| Дисбаланс подачи/вытяжки | 5–15 % | На основе расчёта утечек |
| Коэффициент паропроницаемости пароизоляции | < 0,1 | Для тёплого климата < 0,05 |
| Воздухопроницаемость стены | < 0,6 м³/(ч·м²) при 50 Па | EN 13829 |
| Относительная влажность в полостях | < 80 % | Минимизация риска плесени |

**Ошибки при проектировании:**
- Недоценка утечек воздуха при расчёте дисбаланса → недостаточное избыточное давление;
- Размещение пароизоляции на холодной стороне → конденсация в утеплителе;
- Отсутствие дренажных отверстий в облицовке → накопление влаги в полостях;
- Игнорирование каскада давления → неконтролируемые потоки между зонами.

## Стандарты и нормативы

- **ASHRAE 62.1–2019** — контроль качества воздуха и минимальные расходы подачи;
- **ASHRAE 90.1–2019** — энергетические требования к подпиточному воздуху;
- **EN 13829–2000** (ISO 9972) — методология определения воздухопроницаемости зданий (Blower Door test);
- **EN ISO 12571** — гигротермические свойства строительных материалов;
- **ГОСТ Р 52746–2007** — измерение воздухопроницаемости при 50 Па;
- **ГОСТ Р 54953–2012** — метод Глазера для проверки конденсации;
- **СП 60.13330.2012** — актуализированная версия СНиП 23–02–2003 по тепловой защите зданий.

Проектные решения должны быть верифицированы гигротермическим моделированием с использованием программ WUFI (Fraunhofer-Institut) или эквивалентных инструментов, особенно для зданий в климатических зонах с высокой сезонной влажностью.
