---
title: "Конфигурации вентиляторов"
aliases: ["Конфигурации вентиляторов"]
weight: 3
---

```yaml
---
title: "Конфигурации вентиляторов"
weight: 3
description: "Типовые схемы расположения нагнетательных, вытяжных и гибридных вентиляторов в системах распределения воздуха; расчёт давления и производительности."
---
```

## Обзор

Конфигурация вентиляторов определяет топологию расположения нагнетательных и вытяжных устройств в системе воздухораспределения, влияя на эффективность, уровень шума, надёжность и стоимость эксплуатации. В современных HVAC-системах применяются четыре основные схемы: системы с подачей только нагнетательными вентиляторами, гибридные системы с одновременной подачей и вытяжкой, системы с асимметричным соотношением производительности и резервные конфигурации. Выбор конфигурации зависит от типа здания, климатической зоны, требований по герметичности оболочки (ASHRAE 90.1), управлению давлением и энергоэффективности. Согласно ГОСТ Р 51670-2023, проектирование воздухораспределительных сетей должно учитывать баланс расходов и потери давления на каждом участке.

## Физические принципы управления давлением

Давление в системе воздухораспределения определяется производительностью вентилятора, сопротивлением воздуховодной сети и герметичностью помещения. Основное уравнение баланса:

$$\Delta P_{\text{вент}} = \Delta P_{\text{сеть}} + \Delta P_{\text{утечки}} + \rho g h$$

где:
- $\Delta P_{\text{вент}}$ — полный напор вентилятора (Па);
- $\Delta P_{\text{сеть}}$ — потери в воздуховодах, фильтрах, дроссельных устройствах (Па);
- $\Delta P_{\text{утечки}}$ — потери на неплотностях оболочки здания (Па);
- $\rho$ — плотность воздуха (~1,2 кг/м³ при +20 °C);
- $h$ — перепад высот между входом и выходом (м).

Коэффициент усиления давления в системе (по ASHRAE Fundamentals):

$$\eta_{\text{общ}} = \frac{Q \cdot \Delta P_{\text{полный}}}{\dot{W}_{\text{вход}}}$$

где $Q$ — объёмный расход (м³/ч), $\dot{W}_{\text{вход}}$ — мощность на валу вентилятора (кВт).

## Типовые конфигурации

### 1. Системы с подачей только нагнетательными вентиляторами

Одиночный нагнетательный вентилятор создаёт избыточное давление в помещении, вытесняя воздух через щели оболочки и регулируемые проёмы (окна, двери, вентиляционные клапаны). Типовые применения:
- Жилые дома с хорошей герметичностью (n₅₀ ≤ 3 ч⁻¹ по EN 13829);
- Офисные здания небольшой площади;
- Пассивные дома (Passive House).

**Преимущества:** простота, низкая стоимость, минимум компонентов.  
**Недостатки:** неконтролируемая вытяжка, возможны сквозняки, высокий риск конденсации на холодных поверхностях в климате с холодной зимой.

Рекомендуемое избыточное давление в жилых помещениях: 5–15 Па (по DIN 4701-10).

### 2. Гибридные системы с подачей и вытяжкой

Раздельные нагнетательный и вытяжной вентиляторы обеспечивают точный контроль расходов воздуха и давления. Производительность подачи должна слегка превосходить вытяжку (на 5–10 %) для поддержания небольшого избыточного давления и предотвращения затягивания загрязненного воздуха.

$$Q_{\text{подача}} = Q_{\text{вытяжка}} \cdot (1,05 \ldots 1,10)$$

**Конфигурация с рекуперацией тепла (HRV/ERV):**  
Совмещение подачи и вытяжки через теплообменник (пластинчатый, ротационный) позволяет восстановить 70–85 % тепловой энергии в зимний период (по ASHRAE 90.1). Типовая схема:
- Наружный воздух → фильтр G4 → подающий вентилятор → теплообменник;
- Вытяжной воздух из помещений → теплообменник → фильтр G4 → вытяжной вентилятор.

Коэффициент теплопередачи сердцевины: $\varepsilon = 0,70 \ldots 0,85$ (зависит от типа и скорости потока).

### 3. Системы с доминированием подачи (асимметричные)

В помещениях с высокими тепловыделениями (серверные, производства) подача (600–800 м³/ч) может существенно превышать вытяжку (300–400 м³/ч), создавая подпор давлением до 25–50 Па. Избыточный воздух вытесняется через управляемые проёмы и клапаны сброса давления (relief dampers).

### 4. Промышленные применения — дутьевые вентиляторы

В производственных зонах, лабораториях класса ISO 5–6 (по ISO 14644) применяют мощные нагнетающие вентиляторы (производительность 10 000–100 000 м³/ч), создающие давление 500–2000 Па для преодоления сопротивления фильтрующих блоков HEPA/ULPA. Типовая схема:

$$\Delta P_{\text{HEPA}} = 250 \ldots 400 \text{ Па (чистый)} \to 500 \ldots 700 \text{ Па (загрязненный)}$$

## Методы расчёта производительности

### Определение расхода по санитарным нормам

Согласно ГОСТ Р 30494-2011 (микроклимат в помещениях), минимальный расход свежего воздуха в жилых зданиях:

| Тип помещения | Расход на одного человека, м³/ч | Минимум на 10 м² пола, м³/ч |
|---|---|---|
| Гостиная | 3 | 1,5 |
| Спальня | 2 | 0,5 |
| Кухня | 6–10 | 60–90 |
| Ванная | 8–10 | 25 |
| Офис | 7–10 | 3–5 |

### Расчёт напора вентилятора

Полный напор вентилятора в Па:

$$H = \sum \Delta P_i + \Delta P_{\text{сеть регуляторов}}$$

где:
- $\sum \Delta P_i$ — сумма потерь на каждом участке воздуховода, клапанах, фильтрах;
- $\Delta P_{\text{сеть регуляторов}}$ — потери на дроссельных регуляторах и дампфирующих элементах.

Потери давления в прямом участке круглого воздуховода (формула Дарси-Вейсбаха):

$$\Delta P = \lambda \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}$$

где:
- $\lambda$ — коэффициент трения (зависит от шероховатости материала и Re);
- $L$ — длина участка (м);
- $D$ — гидравлический диаметр (м);
- $v$ — скорость потока (м/с), рекомендуется 3–4 м/с в магистралях, 2–3 м/с в разветвлениях.

## Резервные и резервирующие системы

В критичных объектах (больницы, центры обработки данных, лаборатории) применяют конфигурации с дублированием:

- **Параллельное включение вентиляторов:** два вентилятора одинаковой производительности работают параллельно; при отказе одного второй продолжает работу на 50–60 % номинальной мощности (требует обратного клапана на каждом вентиляторе).
- **Резервный (stand-by) вентилятор:** основной вентилятор работает постоянно, резервный включается при отказе первого (требует реле контроля потока и автоматического переключателя).
- **Переменная производительность (VAV):** вентилятор с частотным преобразователем (VFD) позволяет снижать производительность при снижении нагрузки, поддерживая напор постоянным.

## Управление давлением с регулируемой скоростью

Системы с электронным регулированием скорости вентилятора (EC-двигатели, инвертеры) обеспечивают:
- Стабилизацию давления в воздуховодах (±5 Па);
- Пропорциональное управление по датчикам давления и температуры;
- Энергосбережение до 30–50 % по сравнению с дроссельным регулированием;
- Пониженный уровень шума за счёт работы вентилятора на оптимальных оборотах.

Рекомендуемый закон регулирования для жилых систем (по ASHRAE 62.2):

$$n = n_{\text{ном}} \cdot \sqrt[3]{\frac{\Delta P_{\text{задан}}}{\Delta P_{\text{ном}}}}$$

где $n$ — частота вращения вентилятора (об/мин).

## Стандарты и нормативы

- **ASHRAE 62.1** — вентиляция и допустимое качество воздуха в помещениях;
- **ASHRAE 62.2** — вентиляция жилых зданий и других небольших строений;
- **ASHRAE 90.1** — энергетические стандарты для коммерческих зданий (включая требования к герметичности и баланс расходов);
- **ASHRAE Fundamentals Handbook, Chapter 21** — методика расчёта потерь давления в воздуховодах;
- **DIN 4701-10** — проектирование систем отопления и вентиляции в жилых зданиях;
- **EN 13829** — определение воздухопроницаемости зданий (метод нагнетания);
- **ISO 14644** — чистые помещения (классификация и контроль);
- **ГОСТ Р 30494-2011** — параметры микроклимата в помещениях;
- **СП 60.13330.2012** — отопление, вентиляция и кондиционирование воздуха.

## Практические рекомендации

1. **Выбор конфигурации:**
   - Герметичные здания (n₅₀ < 3 ч⁻¹): гибридная система с HRV/ERV;
   - Среднегерметичные (n₅₀ 3–6 ч⁻¹): система с доминированием подачи на 10 %;
   - Производственные помещения высокого класса чистоты: мощный дутьевой вентилятор с HEPA/ULPA-фильтрацией.

2. **Типовые диапазоны давлений:**
   - Жилые помещения: 5–20 Па;
   - Офисы: 10–25 Па;
   - Производственные: 50–200 Па;
   - Чистые помещения ISO 5–6: 150–300 Па.

3. **Экономия энергии:** использование EC-двигателей и датчиков давления снижает потребление электроэнергии на 30–50 % при сохранении качества воздуха.

4. **Уровень шума:** выбирайте вентиляторы с дополнительной звукоизоляцией (виброизоляция на подвесах, звукопоглощающие кожухи) при скорости потока > 4 м/с в воздуховодах.
