---
title: "Поддержание давления"
aliases: ["Поддержание давления"]
weight: 4
---

```yaml
---
title: "Поддержание давления"
weight: 4
description: "Методы и компоненты систем поддержания избыточного давления в здании для контроля инфильтрации и защиты от загрязнений."
---
```

## Обзор

Поддержание избыточного давления (positive pressurization) — это управление разностью статического давления между внутренним объёмом здания и окружающей средой путём превышения объёма приточного воздуха над вытяжным. Избыточное давление от 5 до 100 Па (0,05–1,0 кПа, или 0,02–0,04 дюйма водяного столба в англоамериканской практике) создаёт воздушный «щит», препятствующий проникновению неконтролируемой инфильтрации, уличной пыли, бактерий и химических загрязнений. Этот принцип активно используется в фармацевтических производствах, больницах, микроэлектронике, хлебопекарном производстве и лабораториях биобезопасности.

Регулирование давления требует согласованной работы приточной, вытяжной систем и датчиков обратной связи. При неправильной настройке возникают утечки через щели, двери и конструктивные швы, что приводит к потерям климатической энергии и нарушению герметичности помещений.

## Физические принципы

Избыточное давление в помещении объёмом $V$ (м³) создаётся разностью массовых расходов:

$$\dot{m}_{\text{in}} - \dot{m}_{\text{out}} = \rho \cdot (\dot{V}_{\text{in}} - \dot{V}_{\text{out}})$$

где $\dot{V}_{\text{in}}$ — объёмный расход приточного воздуха (м³/ч), $\dot{V}_{\text{out}}$ — расход вытяжки (м³/ч), $\rho$ — плотность воздуха (~1,2 кг/м³ при 20 °C).

Избыточное давление в помещении $\Delta P_{\text{room}}$ (Па) связано с утечками через щели и отверстия. При ламинарном потоке через щель:

$$Q_{\text{leak}} = C_d \cdot A \cdot \sqrt{\frac{2 \Delta P}{\rho}}$$

где $C_d$ — коэффициент расхода (~0,6–0,8), $A$ — эквивалентная площадь щели (м²).

Энергетические потери на поддержание давления $\Delta P$ и расхода $\dot{V}$ через вентиляционное оборудование:

$$P_{\text{fan}} = \frac{\dot{V} \cdot \Delta P_{\text{total}}}{\eta_{\text{fan}}}$$

где $\eta_{\text{fan}}$ — эффективность вентилятора (обычно 0,65–0,85 для осевых, до 0,90 для центробежных).

## Компоненты и конструкция

### Уставка давления в здании

Целевое избыточное давление выбирается в зависимости от назначения помещения:

| Тип помещения | Давление (Па) | Давление (дюйм. вод. ст.) |
|---|---|---|
| Чистые комнаты класса ISO 6–7 | 10–25 | 0,04–0,10 |
| Фармацевтические производства | 15–50 | 0,06–0,20 |
| Операционные | 10–20 | 0,04–0,08 |
| Лабораториях уровня BSL-2 | 5–10 | 0,02–0,04 |
| Склады/производство | 5–15 | 0,02–0,06 |

Значения 10–50 Па (0,04–0,20 дюйма вод. ст.) обеспечивают эффективный контроль инфильтрации без избыточных энергозатрат.

### Система приточного воздуха и калибровка расхода

Приточная система должна обеспечивать надежный контролируемый расход с точностью ±10 %. Используются:
- **Балансировочные клапаны** с ручным регулированием и показаниями на манометре;
- **Расходомеры** (пластинчатые, крыльчатые, электромагнитные) для прямого контроля;
- **VAV-коробки** (переменный расход воздуха) с приводами и датчиками давления.

Типовой расход приточного воздуха для здания офисного типа площадью 1000 м² с высотой помещения 3 м и требованием 10 м³/(ч·м²):
$$\dot{V}_{\text{in}} = 1000 \times 10 = 10\,000 \text{ м³/ч}$$

Вытяжка устанавливается на 5–10 % ниже: $\dot{V}_{\text{out}} = 9500$ м³/ч, обеспечивая +500 м³/ч избытка.

### Клапаны сброса давления (relief valves)

При превышении расчётного давления предусматривают автоматические сбросные клапаны для защиты конструкций от избыточных нагрузок. Клапан срабатывает при давлении $\Delta P_{\text{set}} = 100$–200 Па. Открытие позволяет лишнему воздуху выходить наружу, предотвращая рост давления свыше 150–250 Па.

Установка: в верхней части помещения или на воздуховоде-перепускном канале ближе к потолку (минимизация возмущения воздушного потока в рабочей зоне).

### Конструкция воздушного шлюза и завесы

Двойные двери (шлюз) с независимым управлением предотвращают выравнивание давления при проходе персонала:
- Расстояние между дверями: 1,0–2,0 м;
- Автоматическое закрытие — не более 5 сек;
- Дверные доводчики с регулируемым моментом.

Воздушные завесы (air curtains) генерируют горизонтальный/вертикальный поток воздуха скоростью 3–6 м/с, перекрывая щель двери. Мощность завесы 100–500 Вт в зависимости от размера проёма.

При открывании двери площадью 2 м² без завесы и при избыточном давлении 25 Па утечка составляет:
$$Q_{\text{leak}} \approx 0,6 \times (0,01 \text{ м}^2) \times \sqrt{\frac{2 \times 25}{1,2}} \approx 0,5 \text{ м}^3/\text{ч}$$

Завеса снижает этот расход на 80–95 %.

### Автоматическое управление давлением

Система контроля включает:
- **Датчики статического давления** (ёмкостные, пьезорезистивные, в диапазоне ±250 Па, класс точности ±2 Па);
- **ПЛК (контроллер)** с алгоритмом пропорционально-интегрального управления (PI);
- **Модулирующие приводы** вентиляторов или VAV-заслонок для изменения расхода в диапазоне 20–100 %.

Типовое дифференциальное уравнение управления:
$$u(t) = K_p \cdot e(t) + K_i \cdot \int_0^t e(\tau) \, d\tau$$

где $e(t) = \Delta P_{\text{set}} - \Delta P_{\text{actual}}$ — ошибка давления, $K_p$, $K_i$ — коэффициенты настройки (0,5–2,0 и 0,1–0,5 соответственно).

Датчик размещается в репрезентативной точке помещения на высоте 1,0–1,5 м от пола, вдали от приточных и вытяжных отверстий.

## Методы расчёта и проектирования

**Расчёт разности расходов:**
$$\Delta \dot{V} = \dot{V}_{\text{in}} - \dot{V}_{\text{out}} = \frac{\Delta P_{\text{room}} \cdot V}{R_{\text{eq}} \cdot \Delta t}$$

где $R_{\text{eq}}$ — эквивалентное сопротивление утечкам, $\Delta t$ — время установления давления (обычно 5–10 мин для стабилизации).

**Простой расчёт:** для помещения с заданным избыточным давлением 25 Па и предполагаемой эквивалентной площадью щелей $A_{\text{eq}} = 0,005$ м²:

$$Q_{\text{leak}} = 0,65 \times 0,005 \times \sqrt{\frac{2 \times 25}{1,2}} = 0,12 \text{ м}^3/\text{ч}$$

Минимальная разница расходов: $\Delta \dot{V} \geq 200$ м³/ч для здания типовой площади 500 м².

## Применение в ОВК-системах

**Фармацевтические производства** (GMP-класс A, B) требуют давление 50–100 Па с циклической проверкой герметичности помещения согласно методике IEST-RP-CC006.

**Больничные операционные** используют 10–20 Па для предотвращения микробной контаминации (ASHRAE 170-2021).

**Лаборатории биобезопасности** класса BSL-3/4 — 12–50 Па (отрицательное давление —25…–50 Па).

**Дата-центры** и серверные комнаты — 5–15 Па для контроля пыли и улучшения охлаждения.

## Стандарты и нормативы

- **ASHRAE 170-2021** — требования к давлению в медицинских учреждениях;
- **ISO 14644-1** — классы чистоты и допустимые параметры для чистых комнат;
- **IEST-RP-CC006.2** — рекомендации по проверке герметичности;
- **СП 60.13330.2020** — нормы внутреннего микроклимата;
- **ГОСТ Р 52761-2007** — безопасность лабораторий;
- **EN 1946-4** — методы измерения воздухопроницаемости зданий.

## Практические рекомендации

1. **Балансировка систем:** начинайте с уравнивания расходов вытяжки и приточки, затем плавно увеличивайте приток на 3–5 % и проверяйте давление манометром.

2. **Размещение датчиков:** устанавливайте не менее двух датчиков в разных частях крупного помещения для контроля неоднородности давления.

3. **Энергоэффективность:** избыточное давление свыше 100 Па повышает энергопотребление на 15–25 % без дополнительной защиты; оптимум — 10–50 Па.

4. **Периодичность проверки:** при расчётном контроле герметичности чистых комнат тестируйте каждые 3–6 месяцев методом дымности или гелиевым анализом.

5. **Регулировка в холодный период:** зимой возрастает естественная утечка; увеличивайте скорость ответного сигнала контроллера (снижайте $K_i$) для избежания колебаний давления.
