---
title: "Потери давления"
aliases: ["Потери давления"]
weight: 5
description: "Методология расчёта потерь давления в воздуховодах и фасонных изделиях систем ОВК согласно ASHRAE и ISO стандартам."
---
## Обзор

Потери давления в воздуховодах и компонентах систем ОВК представляют собой необходимый расчётный параметр для определения мощности вентилятора, обеспечения требуемых расходов воздуха и оптимизации энергоэффективности. Полное давление в воздуховоде подразделяется на статическое давление (связано с силой взаимодействия молекул) и динамическое давление (обусловлено скоростью потока). Потери давления возникают вследствие трения воздуха о стенки воздуховода, турбулентных вихрей в фасонных изделиях и локальных сопротивлений. Согласно ASHRAE 825-23 и ISO 5221, расчёт потерь давления критичен для проектирования сбалансированных, эффективных систем распределения воздуха.

Правильный расчёт потерь позволяет снизить энергопотребление вентиляторов на 15–30 % за счёт оптимального выбора диаметра воздуховода и маршрутизации. Недооценка потерь ведёт к вибрации, шуму и неадекватной производительности системы; переоценка — к избыточной мощности вентилятора и перерасходу электроэнергии.

## Физические принципы

Полное давление воздуха определяется суммой статического и динамического давлений:

$$P_{\text{полн}} = P_{\text{стат}} + P_{\text{дин}}$$

где $P_{\text{дин}} = \frac{1}{2} \rho v^2$, $\rho$ — плотность воздуха (кг/м³), $v$ — скорость потока (м/с).

Потери на трение в прямом участке воздуховода рассчитываются по уравнению **Дарси–Вейсбаха**:

$$\Delta P_f = \lambda \frac{L}{D_h} \cdot \frac{1}{2} \rho v^2 = \lambda \frac{L}{D_h} \cdot P_{\text{дин}}$$

где:
- $\lambda$ — коэффициент трения (безразмерный);
- $L$ — длина участка воздуховода (м);
- $D_h$ — эквивалентный (гидравлический) диаметр (м);
- $D_h = \frac{4A}{P}$, где $A$ — площадь сечения, $P$ — периметр.

Коэффициент трения $\lambda$ зависит от числа Рейнольдса $\text{Re}$ и относительной шероховатости стенки $k_s/D_h$:

$$\text{Re} = \frac{\rho v D_h}{\mu}$$

где $\mu$ — динамическая вязкость воздуха ≈ $1{,}81 \times 10^{-5}$ Па·с при 20 °C.

Для турбулентного потока (Re > 2300) при техническом металле $k_s \approx 0{,}05$ мм применяется **диаграмма Муди** или уравнение **Кольбрука**. Для воздуховодов из оцинкованной стали, лакированных или гладких материалов с шероховатостью < 0,1 мм приближённо:

$$\lambda \approx 0{,}02$$

(для Re = 10⁴–10⁵).

## Компоненты и конструкция

### Потери на трение в прямых участках

Практический расчёт выполняется методом удельных потерь давления $r$ (Па/м или Па на 10 м):

$$\Delta P_f = r \cdot L$$

**Типовые значения** для воздуховодов из оцинкованной стали при скорости воздуха:

| Скорость (м/с) | Удельные потери (Па/м) |
|---|---|
| 3 | 0,3–0,5 |
| 5 | 0,8–1,2 |
| 7 | 1,5–2,0 |
| 10 | 3,0–4,0 |

### Динамическое давление

$$P_{\text{дин}} = \frac{1}{2} \rho v^2 \approx 0{,}6 v^2 \text{ (Па)}$$

при ρ = 1,2 кг/м³ и $v$ в м/с. Пример: при $v = 5$ м/с, $P_{\text{дин}} \approx 15$ Па.

### Потери в фасонных изделиях

Локальные потери определяются коэффициентом местного сопротивления $\zeta$:

$$\Delta P_{\text{мест}} = \zeta \cdot P_{\text{дин}}$$

**Типовые коэффициенты** (ASHRAE 825-23):

| Элемент | ζ |
|---|---|
| **Колено** (угол 90°, R/D = 1,0) | 0,25–0,40 |
| **Колено** (плавное, R/D ≥ 2,0) | 0,10–0,15 |
| **Тройник** (основное направление) | 0,05–0,15 |
| **Тройник** (ответвление) | 0,40–1,20 |
| **Переходник** (расширение 1:1,5) | 0,15–0,30 |
| **Переходник** (сужение 1:1,5) | 0,05–0,15 |
| **Внезапное расширение** | $(1 - A_1/A_2)^2$ |
| **Внезапное сужение** | $0{,}5(1 - A_2/A_1)^2$ |

### Потери на заслонках

Дроссельная заслонка (регулятор воздушного потока) создаёт потери:

$$\Delta P_{\text{заслонка}} = K_d \cdot \frac{\dot{V}^2}{A_{\text{эфф}}^2}$$

где $K_d$ зависит от угла открытия и конструкции; $\dot{V}$ — объёмный расход (м³/с).

**Типовый диапазон**: 5–50 Па при полном открытии, до 500 Па при частичном закрытии.

### Потери на фильтрах

Фильтр грубой очистки (класс G4):
- **Чистый**: 20–40 Па
- **Загрязненный** (конец срока): 100–150 Па

Фильтр тонкой очистки (класс F7):
- **Чистый**: 80–120 Па
- **Загрязненный**: 300–500 Па

### Потери на теплообменниках

Пластинчатый теплообменник с поперечным потоком воздуха:
- **Типовые потери**: 30–100 Па в зависимости от плотности оребрения и скорости.
- **Формула**: $\Delta P = f \cdot L_{воды} \cdot v^2 / (2 \rho)$, где коэффициент $f$ зависит от конструкции.

## Методы расчёта

### Этап 1: Определение скорости потока и диаметра

По объёмному расходу $\dot{V}$ (м³/с) выбирается диаметр из условия приемлемой скорости:

$$v = \frac{\dot{V}}{A} = \frac{4\dot{V}}{\pi D^2}$$

**Рекомендуемые скорости**:
- Магистрали: 4–7 м/с
- Ответвления: 2–5 м/с
- Подача/вытяжка в помещении: 1–3 м/с

### Этап 2: Расчёт потерь на трение

Используются справочные таблицы ASHRAE (Приложение) или онлайн-калькуляторы. Для воздуховода прямоугольного сечения $a \times b$ применяется эквивалентный диаметр:

$$D_h = \frac{2ab}{a + b}$$

### Этап 3: Суммирование локальных потерь

$$\Delta P_{\text{сум}} = \sum \zeta_i \cdot P_{\text{дин}}$$

### Этап 4: Полные потери

$$\Delta P_{\text{полн}} = \Delta P_f + \Delta P_{\text{мест}} + \Delta P_{\text{фильтр}} + \Delta P_{\text{теплоэнергообменник}}$$

## Применение в ОВК

**Системы с постоянным объёмным расходом (CAV)**:
Потери давления фиксированы, вентилятор работает с постоянной производительностью. Типовая потеря в разветвленной системе офисного здания: 100–150 Па.

**Системы переменного расхода (VAV)**:
При снижении требуемого расхода производится дросселирование. Необходимо проектировать минимальные потери в режиме максимального расхода (250–350 Па) и предусматривать заслонки для регулирования.

**Многоэтажные здания**:
Статический перепад давления между верхними и нижними этажами требует компенсации перепускными клапанами или использованием переменного давления в воздуховодах.

**Холодный климат** (−30 °C):
При плотности воздуха ρ ≈ 1,5 кг/м³ потери увеличиваются пропорционально; требуется переПроверка расчётов.

## Стандарты и нормативы

- **ASHRAE 825-23** — методология расчёта потерь в воздуховодах;
- **ISO 5221** — общие требования к расчёту воздуховодов;
- **DW 144 (ASHRAE Handbook)** — справочные данные и коэффициенты;
- **СП 60.13330.2020** (актуализированный СНиП II-34-76) — российские нормы проектирования ОВК;
- **ГОСТ 12.1.005-88** — гигиенические требования к воздуху рабочей зоны.

## Практические рекомендации

1. **Минимизация локальных сопротивлений**: использование плавных переходов и колен с R/D ≥ 2,0 снижает потери на 30–50 %.

2. **Диаметр воздуховода**: увеличение на 10 % снижает потери на ~20 % за счёт уменьшения скорости и коэффициента трения.

3. **Материал**: гладкие полиэтиленовые или лакированные воздуховоды (k_s ≈ 0,05 мм) имеют потери на 10 % ниже, чем оцинкованные необработанные.

4. **Динамическое восстановление**: при правильном расширении сечения можно частично вернуть динамическое давление (коэффициент восстановления ≈ 0,7–0,85).

5. **Эксплуатация**: загрязнение внутренней поверхности воздуховода увеличивает шероховатость; ежегодная очистка предотвращает рост потерь на > 5 %.

6. **Пример расчёта**: для магистрали 0,5 м³/с (1800 м³/ч), диаметр 250 мм, длина 20 м:
   - $v = 0,5 / (π × 0,125²) ≈ 10,2$ м/с → $P_{\text{дин}} ≈ 63$ Па
   - $r ≈ 3,5$ Па/м → $\Delta P_f ≈ 70$ Па
   - Локальные потери ≈ 40 Па
   - **Итого**: ~110 Па
