---
title: "Модульные блоки переменного расхода воздуха"
aliases: ["Модульные блоки переменного расхода воздуха"]
description: "Техническое описание терминальных блоков переменного расхода воздуха (VAV), включая зависимый от давления и независимый от давления контроль, измерение расхода, работу заслонок, конфигурации довоздействия и критерии выбора для систем VAV."
weight: 9
---

Модульные блоки переменного расхода воздуха (VAV) модулируют расход воздуха в зоны в ответ на изменения теплоснабжения, сохраняя при этом температуру приточного воздуха относительно постоянной в центральной приточной установке. Эти устройства представляют критический интерфейс между первичной системой распределения и кондиционируемым помещением, непосредственно управляя тепловой нагрузкой путем изменения объемного расхода.

## Классификация терминальных блоков

Терминальные блоки VAV классифицируются по методу управления, конфигурации воздуховода и возможности вспомогательного отопления.

**Терминальные блоки VAV с одним воздуховодом**

Одноканальные блоки получают воздух из одного приточного воздуховода и модулируют расход через положение заслонки. Блоки, предназначенные только для охлаждения, не предусматривают дополнительного отопления. Терминальные блоки VAV с довоздействием включают нагревательные спирали ниже по потоку от заслонки для удовлетворения отопительных нагрузок или поддержания минимальных требований вентиляции при условиях низких нагрузок.

**Терминальные блоки VAV с двумя воздуховодами**

Двухканальные терминальные блоки получают воздух как из холодного, так и из горячего приточных воздуховодов, смешивая потоки для достижения требуемой температуры на выходе. Блок модулирует заслонки в каждом воздуховоде для управления соотношением горячего и холодного воздуха. Эта конфигурация исключает необходимость в довоздействии на терминале, но требует две полные системы распределения воздуховодов, что приводит к более высокой первоначальной стоимости и пространственным требованиям.

**Терминальные блоки с приводным вентилятором**

Блоки с приводным вентилятором имеют встроенный вентилятор, который индуцирует возвратный или воздух из плены, смешивая его с первичным воздухом от центральной системы. Последовательные блоки с приводным вентилятором работают с вентилятором непрерывно, обеспечивая постоянный объем выходящего воздуха при переменном первичном воздухе. Параллельные блоки с приводным вентилятором активируют вентилятор только при падении первичного расхода воздуха ниже установленного значения, обычно в режиме отопления.

## Методы управления

Принципиальное различие в управлении терминальными блоками VAV заключается в отклике на колебания давления в системе.

**Управление, зависимое от давления**

Терминальные блоки, зависимые от давления, модулируют положение заслонки на основе только температурного спроса в зоне, не компенсируя колебания статического давления в приточном воздуховоде. Связь между положением заслонки и расходом воздуха варьируется в зависимости от статического давления в системе:

**Q** = **C<sub>d</sub>A**√(2**ΔP**/**ρ**)

где **C<sub>d</sub>** — коэффициент расхода, **A** — эффективная площадь открытия заслонки, **ΔP** — перепад давления на заслонке, **ρ** — плотность воздуха.

Эта конфигурация обеспечивает приемлемую работу, когда статическое давление в воздуховоде остается стабильным, обычно в небольших системах с минимальным разнообразием нагрузок. Стоимость установки ниже благодаря отсутствию устройств измерения расхода.

**Управление, независимое от давления**

Терминальные блоки, независимые от давления, включают измерение расхода воздуха и логику управления для поддержания установленных расходов независимо от колебаний давления в системе. Контроллер непрерывно сравнивает измеренный расход с установленным значением и модулирует заслонку для достижения целевого значения, фактически отделяя расход от колебаний системного давления.

Этот метод управления необходим для систем, обслуживающих несколько зон с различными режимами нагрузок, обеспечивая, что каждый терминальный блок получает расчетный расход воздуха независимо от спроса в других зонах. Дополнительная стоимость датчиков расхода и более сложных систем управления оправдана улучшенным управлением зонами и стабильностью системы.

## Технологии измерения расхода

Точное измерение расхода воздуха является основой независимого от давления управления.

**Кольца и станции измерения расхода**

Кольца измерения расхода создают определенный перепад давления на нескольких точках датчиков по окружности воздуховода. Кольцо обычно содержит несколько отводов полного давления и статического давления, соединенных с коллекторами. Разность давления между коллекторами соответствует давлению скорости:

**V** = 4005√(**ΔP**/**ρ**)

где **V** — скорость в фут/мин и **ΔP** — в дюймах водяного столба при стандартных условиях. Объемный расход рассчитывается как **Q** = **VA**, где **A** — площадь поперечного сечения воздуховода.

**Датчики теплового рассеяния**

Датчики массового расхода с тепловой массой измеряют скорость воздуха, обнаруживая теплопередачу от электрически нагреваемого элемента. Эти устройства обеспечивают прямое измерение скорости без введения значительной потери давления, хотя требуют периодической калибровки для поддержания точности в диапазоне работы.

## Пределы расхода воздуха и диапазон регулирования

Терминальные блоки работают между определенными минимальными и максимальными пределами расхода для удовлетворения требований вентиляции и органов управления.

**Максимальный расход воздуха**

Максимальный расход устанавливается расчетами теплоснабжения для охлаждения зоны и обычно возникает при расчетных условиях. Заслонка терминального блока полностью открыта, и расход ограничивается только давлением в системе и характеристиками потерь давления блока. Производители публикуют максимальные сертифицированные расходы на основе статического давления на входе и допустимой потери полного давления.

**Минимальный расход воздуха**

Установленные значения минимального расхода служат нескольким функциям: поддержание минимальных скоростей вентиляции согласно ASHRAE Standard 62.1, обеспечение адекватного движения воздуха для комфорта и перемешивания, и обеспечение достаточного расхода для стабильного управления. Типичные коэффициенты минимального расхода варьируются от 20% до 50% максимального расчетного расхода.

Требуемый минимальный расход наружного воздуха согласно Standard 62.1:

**V<sub>oz</sub>** = **R<sub>p</sub>P<sub>z</sub>** + **R<sub>a</sub>A<sub>z</sub>**

где **V<sub>oz</sub>** — требуемый расход наружного воздуха, **R<sub>p</sub>** — норма наружного воздуха на одного человека, **P<sub>z</sub>** — численность населения зоны, **R<sub>a</sub>** — норма наружного воздуха на единицу площади, **A<sub>z</sub>** — площадь пола зоны.

Минимальный расход должен быть скорректирован для эффективности вентиляции системы согласно процедуре определения скорости вентиляции стандарта, особенно в системах со значительным разнообразием нагрузок.

**Коэффициент диапазона регулирования**

Коэффициент диапазона регулирования, определяемый как максимальный расход, деленный на минимальный расход, влияет на стабильность управления и энергетическую производительность. Более высокие коэффициенты диапазона (более низкие минимумы) снижают энергию вентилятора и штрафы за довоздействие, но могут скомпрометировать доставку вентиляции и стабильность управления. Коэффициенты 3:1 до 5:1 являются типичными, хотя некоторые приложения достигают 10:1 при надлежащем выборе датчиков и наладке.

## Конфигурации довоздействия

Нагревательные спирали в одноканальных терминальных блоках VAV адресуют отопительные нагрузки и управление температурой при низких расходах.

**Довоздействие горячей водой**

Водяные спирали используют гидравлическую отопительную воду, обычно с температурой подачи 49–82 °C. Двухходовые регулирующие клапаны модулируют поток воды для поддержания установленной температуры выходящего воздуха. Тепловая мощность:

**q** = **m<sub>air</sub>c<sub>p</sub>**(**T<sub>discharge</sub>** - **T<sub>supply</sub>**)

где **m<sub>air</sub>** — массовый расход воздуха, **c<sub>p</sub>** — удельная теплоемкость воздуха, **T<sub>discharge</sub>** — желаемая температура на выходе, **T<sub>supply</sub>** — температура первичного воздуха.

Довоздействие горячей водой обеспечивает превосходную энергетическую производительность по сравнению с электрическим довоздействием, когда установка отопления работает эффективно. Централизованный источник отопления позволяет восстановление тепла, работу конденсационного котла или интеграцию возобновляемых источников тепловой энергии.

**Электрическое довоздействие**

Электрические спирали сопротивления обеспечивают отопление посредством прямого преобразования энергии. Ступенчатые или управляемые SCR элементы модулируют мощность от 0% до 100%. Электрическое довоздействие упрощает установку за счет исключения трубопроводов и дренажа конденсата, но работает с эффективностью преобразования источника энергии около 33% при учете потерь при производстве электроэнергии.

Электрическое довоздействие обычно указывается, когда: распределение горячей воды непрактично, количество зон довоздействия небольшое, отопительная нагрузка минимальна или структуры тарифов на коммунальные услуги благоприятствуют электрическому сопротивлению отопления.

## Работа заслонок и последовательности управления

Заслонки терминальных блоков VAV модулируют между минимальным и максимальным положениями в соответствии с определенными последовательностями управления.

**Последовательность режима охлаждения**

Во время охлаждения сигнал термостата зоны модулирует заслонку от минимального к максимальному положению по мере превышения температурой зоны установленной точки. В блоках, независимых от давления, контроллер поддерживает расход воздуха в положении заслонки при установленной точке, при этом компенсируя колебания давления подачи.

Когда расход воздуха достигает максимума и температура зоны продолжает расти, пространство находится в состоянии насыщения охлаждением. Терминальный блок не может обеспечить дополнительную мощность без снижения температуры приточного воздуха в центральной установке или принятия повышенной температуры в помещении.

**Последовательность режима отопления**

Последовательности отопления варьируются в зависимости от конфигурации терминального блока. В терминальных блоках VAV с довоздействием, по мере падения температуры зоны ниже установленной точки, заслонка обычно поддерживает минимальное положение, в то время как нагревательная спираль модулирует для увеличения температуры выходящего воздуха. Некоторые последовательности управления приводят заслонку к максимальному положению во время отопления для увеличения циркуляции воздуха до или одновременно с активацией довоздействия.

В последовательных терминальных блоках с приводным вентилятором вентилятор работает непрерывно. Во время отопления первичный расход воздуха снижается до минимума, а вентилятор индуцирует воздух из плены через нагревательную спираль. Смешивание холодного первичного воздуха с нагретым индуцированным воздухом удовлетворяет отопительную нагрузку.

В параллельных терминальных блоках с приводным вентилятором вентилятор активируется, когда первичный расход падает до минимума и требуется отопление. Вентилятор вытягивает воздух из плены через нагревательную спираль, в то время как первичный расход воздуха сводится к минимуму, снижая энергию центрального вентилятора системы во время отопления.

## Критерии выбора и определения размеров

Надлежащий выбор терминального блока обеспечивает адекватную мощность, приемлемую акустику и стабильную производительность управления.

**Проверка мощности**

Производители предоставляют данные производительности, коррелирующие расход воздуха со статическим давлением на входе и потерей полного давления. Указанный терминальный блок должен доставлять максимальный расчетный расход воздуха при доступном давлении на входе, поддерживая потерю полного давления в приемлемых пределах (обычно 0,12–0,30 кПа при максимальном расходе).

Статическое давление на входе, доступное на терминале:

**P<sub>inlet</sub>** = **P<sub>fan</sub>** - **ΔP<sub>duct</sub>** - **ΔP<sub>fittings</sub>**

где **P<sub>fan</sub>** — статическое давление системы на приточной установке, **ΔP<sub>duct</sub>** — потеря давления в приточном воздуховоде к терминалу, **ΔP<sub>fittings</sub>** — потеря через фитинги и переходы.

**Акустические соображения**

Терминальные блоки генерируют шум посредством турбулентного потока воздуха через заслонку и через корпус блока. Производители публикуют уровни звуковой мощности в октавных полосах при различных расходах и давлениях на входе. Проектировщик должен проверить, что генерируемый терминалом шум, ослабленный звукопоглощающей облицовкой воздуховода и расстоянием терминала от занятого пространства, соответствует проектному уровню критерия шума (NC).

Критически чувствительные к шуму помещения могут потребовать звуковые ловушки, акустически облицованные воздуховоды ниже по потоку от терминала или выбор увеличенных блоков, работающих при сниженных скоростях и потерях давления.

**Физические и установочные ограничения**

Выбор терминального блока должен учитывать доступное пространство потолка, требуемые зазоры для доступа к обслуживанию, ориентацию подключения воздуховода и структурную поддержку. Нагревательные спирали требуют дренажа конденсата для приложений горячей воды (установленные с трубопроводами, наклоненными против направления потока воздуха). Блоки электрического довоздействия требуют надлежащего напряжения и защиты цепи.

Производители указывают минимальные длины прямого воздуховода в верхнем течении и ниже по потоку для обеспечения надлежащей точности измерения расхода. Установки, нарушающие эти требования, могут испытывать нестабильность управления и неспособность достичь калибруемых расходов воздуха.

**Интеграция управления**

Контроллер терминального блока должен взаимодействовать с системой управления зданием через совместимые протоколы (BACnet, LonWorks, Modbus). Архитектура системы определяет, интегрируются ли датчики температуры зоны с контроллером терминального блока или подключаются непосредственно к системе здания с установленными точками расхода воздуха к терминалу.

Согласно ASHRAE Guideline 36, высокопроизводительные последовательности для систем VAV включают логику отделки и реагирования для сброса минимальных расходов на основе фактических требований вентиляции, сброс статического давления для минимизации энергии вентилятора и скоординированное управление между режимами охлаждения и отопления для предотвращения одновременной работы.
