---
title: "Системы управления"
aliases: ["Системы управления"]
weight: 5
description: "Архитектура систем автоматического управления терминальными блоками VAV: датчики, регуляторы, обратная связь и методы стабилизации параметров микроклимата."
---

## Обзор

Системы управления терминальными блоками переменного расхода воздуха (VAV — Variable Air Volume) являются критической составляющей современных систем кондиционирования и отопления зданий. Они обеспечивают автоматическое поддержание заданных параметров микроклимата (температуры, влажности, качества воздуха) в помещениях с минимальными энергозатратами путём модуляции подачи кондиционированного воздуха. В соответствии с ASHRAE 90.1 и ГОСТ Р 54953-2012 (энергетическая эффективность систем ОВК), применение регулируемых VAV-терминалов может снизить энергопотребление на 20–40 % по сравнению с системами постоянного объёма (CAV). Эффективность достигается через интеграцию датчиков обратной связи, пропорционально-интегральных регуляторов и координированного управления заслонками каналов.

## Физические принципы и архитектура управления

Управление VAV-терминалом базируется на принципах замкнутого управления (feedback control) с использованием пропорциональной и интегральной составляющих корректирующего сигнала. Основное управляемое качество — тепловая нагрузка в помещении, рассчитываемая как:

$$Q = \dot{m} \cdot c_p \cdot (T_\text{пом} - T_\text{зад})$$

где $\dot{m}$ — массовый расход воздуха, кг/с; $c_p$ — удельная теплоёмкость воздуха (≈ 1005 Дж/(кг·К)); $T_\text{пом}$ — текущая температура помещения, °C; $T_\text{зад}$ — уставка температуры, °C.

При отклонении фактической температуры от уставки на величину $\varepsilon = T_\text{пом} - T_\text{зад}$ регулятор генерирует управляющий сигнал $U(t)$, пропорциональный ошибке и её интегралу:

$$U(t) = K_p \cdot \varepsilon(t) + K_i \int_0^t \varepsilon(\tau) \, d\tau$$

где $K_p$ — коэффициент пропорциональности (диапазон 0,5–2,0 в зависимости от инерции помещения); $K_i$ — коэффициент интегрирования.

Этот сигнал преобразуется в команду на открытие заслонки (0–100 % хода) и, следовательно, в изменение расхода воздуха $G$ (м³/ч) через терминал. Данная архитектура позволяет достичь статической ошибки, близкой к нулю, и избежать длительных колебаний (hunt) при наличии правильно настроенного коэффициента $K_i$.

## Компоненты системы управления

### Датчик температуры в помещении

Основной сенсор, обычно устанавливаемый в центре помещения или возле обслуживаемой зоны на высоте 1,0–1,5 м. Применяются термистор (NTC) или платиновый датчик Pt100 с диапазоном −10…+50 °C и точностью ±0,5 °C по ГОСТ 6651-2009. Время отклика датчика τ₉₀ = 5–15 с (время достижения 90 % от изменения температуры). В VAV-системах требуется защита от сквозняков и прямых воздушных потоков за счёт установки в защитный кожух с естественной вентиляцией.

### Датчик температуры подаваемого воздуха

Установлен в воздуховоде подачи (обычно в коридоре или распределительном канале) для контроля и ограничения минимальной температуры на уровне 10–15 °C (предотвращение обмерзания и холодовых сквозняков). Служит также для предварительной компенсации колебаний поступающего воздуха в системе, поддерживаемой центральным кондиционером.

### Измерение расхода воздуха

В VAV-терминалах используются два основных метода:

1. **Датчик перепада давления** на встроенном калиброванном сужении (диафрагма, насадок). Расход рассчитывается по формуле:
   $$G = C \sqrt{\Delta P_\text{сужение}}$$
   где $C$ — коэффициент калибровки (зависит от геометрии и плотности воздуха); $\Delta P_\text{сужение}$ — перепад давления в Па.

2. **Термоанемометры** (hot-wire) и **ультразвуковые датчики** расхода для более точных измерений в системах высокого класса.

Датчики перепада давления подключаются к фильтру низких частот (фильтр Butterworth с полосой пропускания 0,1–1 Гц) для снижения шумов.

### Обратная связь по положению заслонки

Потенциометрический или индуктивный преобразователь линейного перемещения (LVDT) отслеживает положение демпфера (заслонки) от 0 % (закрыто) до 100 % (полностью открыто). Обратная связь необходима для диагностики механических неисправностей (заедания, люфты) и коррекции нелинейности характеристики открытия. Диапазон выходного сигнала: 0–10 В или 4–20 мА по стандарту ANSI/ISA 50.1.

## Методы управления и регулирования

### Пропорциональное управление (P-регулятор)

При использовании только пропорциональной составляющей управляющий сигнал линейно зависит от текущей ошибки:

$$U = K_p (T_\text{зад} - T_\text{пом})$$

Недостаток: возникает статическая ошибка (offset) порядка 0,5–1,0 °C, так как при температуре на уставке ($\varepsilon = 0$) сигнал обнуляется и заслонка замирает в некотором промежуточном положении. Для VAV-систем P-управление используется редко.

### ПИ-регулятор (PI-controller)

Добавление интегральной составляющей устраняет статическую ошибку. На практике реализуется цифровой регулятор с дискретизацией по времени (шаг 2–5 с):

$$U_n = K_p \varepsilon_n + K_i \sum_{j=0}^{n} \varepsilon_j \cdot \Delta t$$

Типовые значения коэффициентов для помещений объёмом 30–100 м³:
- $K_p = 0,8–1,5$ %/°C (выход на 1 % открытия при отклонении на 1 °C)
- $K_i = 0,05–0,15$ %/(°C·с)

Интегральная составляющая должна быть «заморожена» (integral lockout) при достижении насыщения (U = 100 % или U = 0 %), чтобы избежать windup-эффекта.

### Управление с предварительным усилением

Для улучшения динамики в системы добавляют feedforward-компенсацию по расходу или внешней нагрузке (например, по наружной температуре или солнечной радиации на фасад). Комбинированный контроллер имеет структуру:

$$U = K_p \varepsilon + K_i \int \varepsilon \, dt + K_d \frac{d\varepsilon}{dt}$$

где третий член (дифференциальный) используется реже в VAV-системах из-за чувствительности к шумам датчиков и помех.

## Применение в VAV-системах

Типичная конфигурация управления VAV-терминалом включает:

1. **Контроллер помещения** (Room Terminal Unit Controller, RTUC) — встроенный микропроцессор в самом терминале с алгоритмом ПИ-регулирования.
2. **Центральная управляющая система** (Building Management System, BMS) — осуществляет мониторинг, оптимизацию энергопотребления, синхронизацию между терминалами и поддержание минимального расхода воздуха для качества (ASHRAE Standard 62.1: минимум 3,8 л/(с·м²) для офисов).
3. **Реле перепада давления** (pressure independent controller, PIC) — автоматически компенсирует колебания статического давления в магистрали, поддерживая заданный расход независимо от положения заслонки других терминалов.

Для систем охлаждения в летний период терминал открывается при $T_\text{пом} > T_\text{зад}$, пропуская холодный воздух с выхода центрального кондиционера. Зимой или при недостатке холода включается дополнительный электрический нагреватель (reheater) мощностью 1–5 кВт, управляемый той же ПИ-петлёй.

## Стандарты и требования к управлению

Проектирование систем управления VAV-терминалов должно соответствовать:

- **ASHRAE 62.1** — минимальные расходы наружного воздуха и алгоритмы demand-controlled ventilation (DCV);
- **ASHRAE 90.1** — требования к энергетической эффективности и обязательности применения VAV в офисных зданиях площадью > 3700 м²;
- **ISO 6955** — точность датчиков температуры;
- **ГОСТ 30494-2011** — параметры микроклимата в помещениях (допустимые диапазоны);
- **СП 60.13330.2020** — проектирование систем отопления, вентиляции и кондиционирования;
- **ANSI/ASHRAE Standard 15** — безопасность при применении холодильных агентов (при использовании R-134a и иных в нагревателях).

## Практические рекомендации

| Параметр | Типовой диапазон | Примечание |
|----------|-----------------|-----------|
| Точность датчика температуры | ±0,5…±1,0 °C | В классе точности В по ГОСТ 6651 |
| Время отклика датчика (τ₉₀) | 5–15 с | Меньше — выше риск hunt'а |
| Минимальный расход воздуха | 20–30 % номинала | Обеспечение кратности воздухообмена |
| Гистерезис включения нагревателя | ±0,5…±1,0 °C | Предотвращение колебаний |
| Коэффициент $K_p$ | 0,8–1,5 | Зависит от теплоёмкости помещения |
| Период интегрирования ($1/K_i$) | 60–300 с | Больше для систем с большой инерцией |

**Критические ошибки при монтаже:**
- Установка датчика вблизи притока холодного воздуха или отопительного прибора — приводит к неконтролируемым колебаниям;
- Отсутствие заморозки интегратора при насыщении — windup-эффект и потеря управления;
- Несоответствие калибровки датчика расхода и номинала терминала — ошибка измерения до 15–20 %;
- Неправильная настройка времени отклика фильтра — потеря полезного сигнала или пропускание шума.

**Типовые процедуры наладки:**
1. Установить $K_i = 0$ и подобрать $K_p$ так, чтобы ошибка была не более ±1 °C при ступенчатом возмущении.
2. Постепенно увеличивать $K_i$ до исчезновения статической ошибки, контролируя отсутствие колебаний амплитудой > 0,3 °C.
3. Проверить работу при экстремальных нагрузках (летний максимум охлаждения, зимний минимум) и промежуточных режимах.

Система управления, правильно настроенная и поддерживаемая, обеспечивает комфорт пребывания (категория комфорта A по ISO 7730) при минимальных энергозатратах на кондиционирование, что особенно критично для зданий, претендующих на сертификацию LEED или BREEAM.
