---
title: "Терминалы с вентилятором"
aliases: ["Терминалы с вентилятором"]
description: "Концевые устройства VAV с интегрированным вентилятором для постоянного объема подачи воздуха, конфигурации последовательного и параллельного вентилятора, интеграция нагревательного змеевика, последовательности управления и анализ энергоэффективности для коммерческих систем HVAC."
weight: 3
---

Концевые устройства VAV с вентилятором объединяют небольшой вентилятор внутри распределительного ящика для поддержания постоянного объема воздуха, подаваемого в кондиционируемое помещение, при одновременном изменении расхода первичного воздуха от центрального воздухообработчика. Эти устройства решают ограничения стандартных терминалов VAV путем обеспечения непрерывной циркуляции воздуха, улучшенного распределения воздуха и повышенных возможностей отопления в условиях низких нагрузок.

## Принцип работы

Концевые устройства с вентилятором получают переменный первичный воздух из центральной системы и смешивают его с воздухом из плёнума или рециркулируемым воздухом, нагнетаемым встроенным вентилятором. Комбинированный поток воздуха поддерживает постоянный объёмный расход к диффузорам, обеспечивая последовательное распределение воздуха и движение воздуха в помещении независимо от колебаний охлаждающей нагрузки. Этот подход предотвращает стагнирующие условия воздуха и тепловую стратификацию, которые могут возникать со стандартными терминалами VAV при низких расходах.

Вентилятор терминала работает непрерывно или прерывисто в зависимости от конфигурации и стратегии управления. Объём первичного воздуха модулируется от максимального охлаждающего расхода вниз до минимальных требований вентиляции, при этом вентилятор терминала восполняет разницу для поддержания постоянного объёма на выходе.

## Конфигурация с последовательным вентилятором

Концевые устройства с последовательным вентилятором располагают вентилятор ниже по потоку от секции смешивания, пропуская весь первичный и плёночный воздух через вентилятор перед подачей в помещение. Заслонка первичного воздуха модулируется для управления охлаждающей мощностью, а вентилятор работает непрерывно во время занятости помещения.

**Характеристики работы:**

- Первичный воздух проходит через вентилятор во всех режимах работы
- Вентилятор работает непрерывно, когда помещение занято
- Смешивание происходит выше по потоку от вентилятора, обеспечивая тщательное перемешивание
- Температура воздуха на выходе варьируется в зависимости от соотношения первичного и плёночного воздуха
- Нагревательный змеевик (если присутствует) расположен в потоке воздуха на выходе

Конфигурация с последовательным вентилятором обеспечивает превосходное перемешивание воздуха и более равномерные температуры на выходе. Непрерывная работа вентилятора создаёт стабильное движение воздуха в помещении, улучшая комфорт занимающихся и исключая циклические токи воздуха, связанные с прерывистой работой вентилятора. Однако непрерывная работа вентилятора повышает энергопотребление по сравнению с параллельными конфигурациями.

В режиме отопления заслонка первичного воздуха закрывается до минимального положения (обычно 30-50% максимального охлаждающего расхода для поддержания требуемой кодом вентиляции), и вентилятор нагнетает преимущественно воздух из плёнума через нагревательный змеевик. Непрерывная работа вентилятора обеспечивает последовательное распределение тепла даже при низких отопительных нагрузках.

## Конфигурация с параллельным вентилятором

Концевые устройства с параллельным вентилятором располагают вентилятор в конфигурации обхода, где первичный воздух может течь непосредственно к выходу или смешиваться с воздухом из плёнума, нагнетаемым вентилятором. Вентилятор работает только когда объём первичного воздуха падает ниже требуемого объёма на выходе, обычно в режиме отопления или при низких охлаждающих нагрузках.

**Характеристики работы:**

- Первичный воздух обходит вентилятор при высоких охлаждающих нагрузках
- Вентилятор включается, когда поток первичного воздуха падает ниже уставки
- Более низкое энергопотребление вентилятора, чем в конфигурации с последовательным вентилятором
- Скорость воздуха на выходе варьируется в зависимости от режима работы
- Менее тщательное перемешивание потоков первичного и плёночного воздуха

Параллельная конфигурация снижает время работы вентилятора на 40-60% по сравнению с последовательными устройствами, значительно снижая энергопотребление. При максимальном охлаждении весь поток воздуха поступает из первичного воздуха, протекающего непосредственно через устройство. По мере снижения охлаждающей нагрузки и уменьшения объёма первичного воздуха вентилятор включается для поддержания постоянного объёма на выходе путём нагнетания воздуха из плёнума.

Эта конфигурация представляет более высокую первоначальную стоимость из-за более сложного расположения заслонок и управления, необходимого для согласования модуляции первичного воздуха с работой вентилятора. Прерывистая работа вентилятора может создавать заметные изменения движения воздуха в помещении при включении/отключении вентилятора, что может влиять на комфорт занимающихся в помещениях, чувствительных к шуму.

## Интеграция нагревательного змеевика

Концевые устройства с вентилятором часто включают горячую воду или электрические нагревательные змеевики для обеспечения отопления помещения без единственной опоры на восстановление тепла из плёнума или повторный подогрев первичного воздуха. Расположение змеевика отличается между конфигурациями:

**Последовательные устройства:** Нагревательный змеевик расположен в потоке воздуха на выходе ниже по потоку от вентилятора, воспринимая постоянный поток воздуха, равный объёму подачи в помещение. Это расположение обеспечивает последовательные коэффициенты теплопередачи и предсказуемую отопительную мощность.

**Параллельные устройства:** Нагревательный змеевик обычно расположен в пути индуцируемого воздуха, воспринимая переменный поток воздуха в зависимости от работы вентилятора. Некоторые конструкции размещают змеевики в потоке воздуха на выходе для более последовательной производительности.

Змеевики с горячей водой подключаются к системе отопительной воды здания (обычно температура подачи 60-82°C) через двухходовой модулирующий регулирующий клапан. Электрические змеевики используют ступенчатое или SCR-управление для модуляции мощности. Выбор змеевика должен учитывать более низкие расходы воздуха в концевых устройствах с вентилятором по сравнению с центральными воздухообработчиками, требуя больших дифференциалов температуры воды или большего числа рядов змеевика для достижения требуемой мощности.

## Последовательности управления

Управление концевым устройством с вентилятором интегрирует управление температурой в помещении, регулирование объёма первичного воздуха, работу вентилятора и модуляцию нагревательного змеевика в координированные последовательности.

**Последовательность охлаждения:**

1. Температура в помещении поднимается выше уставки
2. Заслонка первичного воздуха открывается от минимума к максимальному положению
3. Температура воздуха на выходе снижается при поступлении большего количества холодного первичного воздуха
4. Вентилятор в последовательной конфигурации продолжает работать; вентилятор в параллельной конфигурации может отключиться при высоком расходе
5. Объём первичного воздуха достигает максимума при пиковой охлаждающей нагрузке

**Последовательность отопления:**

1. Температура в помещении падает ниже уставки
2. Заслонка первичного воздуха модулируется на минимальное положение вентиляции
3. Вентилятор терминала включается (параллельная конфигурация) или продолжает работу (последовательная конфигурация)
4. Объём воздуха из плёнума увеличивается для поддержания постоянного объёма на выходе
5. Клапан нагревательного змеевика открывается для повышения температуры воздуха на выходе
6. Выход змеевика модулируется для поддержания уставки температуры в помещении

Современные системы DDC реализуют сложные алгоритмы управления, включая сброс температуры воздуха на выходе, модуляцию скорости вентилятора (для устройств, оснащённых ECM), и оптимизированное переключение между режимами охлаждения и отопления. Правильные настройки минимального первичного воздуха обеспечивают адекватную подачу вентиляционного воздуха при предотвращении переохлаждения в режиме отопления.

## Сравнение энергетической производительности

Выбор между последовательной и параллельной конфигурациями включает балансирование первоначальной стоимости, энергопотребления, производительности комфорта и требований приложения.

| Параметр | Последовательная конфигурация | Параллельная конфигурация |
|----------|-------|-----------|
| Время работы вентилятора | Непрерывно во время занятости | Прерывистое, снижение на 40-60% |
| Годовое энергопотребление вентилятора | 3 500-5 000 кВт·ч на устройство | 1 400-2 000 кВт·ч на устройство |
| Эффективность перемешивания воздуха | Отличная, равномерный выход | Хорошая, возможна некоторая стратификация |
| Движение воздуха на выходе | Постоянное, стабильное | Переменное при включении/отключении вентилятора |
| Производительность в режиме отопления | Последовательная, предсказуемая | Хорошая, немного переменная |
| Акустическая производительность | Стабильный фоновый шум | Шум включения/отключения при пуске вентилятора |
| Первоначальная стоимость | Ниже | Выше (сложная конфигурация заслонок) |
| Техническое обслуживание | Стандартное | Больше компонентов для обслуживания |

Последовательные устройства потребляют примерно 2 500-3 000 дополнительных кВт·ч ежегодно на одно концевое устройство по сравнению с параллельными устройствами из-за непрерывной работы вентилятора. Для здания со 100 концевыми устройствами с вентилятором это составляет 250 000-300 000 кВт·ч в год, эквивалентно $25 000-$45 000 в годовых эксплуатационных расходах в зависимости от тарифов на электроэнергию.

Однако последовательные устройства обеспечивают превосходный комфорт в периметральных зонах с высокими отопительными нагрузками, приложениях, требующих постоянного движения воздуха по технологическим причинам, и помещениях, чувствительных к звуку, где шум циклирования вентилятора нежелателен. Параллельные устройства отлично работают во внутренних зонах с умеренными отопительными нагрузками, энергоэффективных конструкциях и приложениях, где циклическое движение воздуха приемлемо.

## Рекомендации по применению

**Периметральные зоны:** Предпочтительны последовательные устройства для последовательной отопительной производительности и исключения холодных сквозняков при низких нагрузках. Непрерывная циркуляция воздуха предотвращает температурную стратификацию у внешних стен и окон.

**Внутренние зоны:** Параллельные устройства целесообразны там, где отопительные нагрузки минимальны и приоритет отдаётся энергоэффективности. Сокращённая работа вентилятора снижает охлаждающую нагрузку на центральную систему путём минимизации тепла, добавляемого в воздушный поток.

**Температура плёнума:** Обе конфигурации зависят от адекватной температуры воздуха из плёнума в режиме отопления. Температура плёнума ниже 21°C может требовать больших нагревательных змеевиков или дополнительных источников тепла. Восстановление тепла от освещения (где люминесцентные светильники T-bar отдают тепло в плёнум) повышает эффективность режима отопления.

**Подача вентиляционного воздуха:** Настройки минимального первичного воздуха должны обеспечивать требуемый наружный воздух в каждой зоне при всех условиях работы. Последовательные устройства с низкими минимальными настройками могут скомпрометировать вентиляцию при продолжительном отопительном режиме.

**Акустические соображения:** Указывайте корпусы с акустической футеровкой и вентиляторы с низким уровнем звука для помещений с критериями проектирования NC 30-35. Параллельные устройства требуют осторожного управления циклированием вентилятора для минимизации передачи шума при пуске/остановке.

**Технология вентиляторного электродвигателя:** Электродвигатели ECM снижают энергопотребление на 30-50% по сравнению с двигателями PSC и обеспечивают непрерывную модуляцию скорости вентилятора для оптимального комфорта и эффективности. Более высокая первоначальная стоимость обычно оправдана экономией энергии в течение 2-3 лет.

## Требования к техническому обслуживанию

Концевые устройства с вентилятором требуют периодического технического обслуживания для обеспечения надлежащей производительности и энергоэффективности:

- Осмотр вентилятора и электродвигателя каждые 6 месяцев, смазка при необходимости
- Замена фильтра ежеквартально или в соответствии с мониторингом перепада давления
- Калибровка привода заслонки и осмотр механизма ежегодно
- Осмотр нагревательного змеевика на утечки воздуха и расход воды ежегодно
- Проверка работы регулирующего клапана и очистка сита ежегодно
- Измерение расхода воздуха и проверка балансировки каждые 2-3 года

Доступное расположение установки упрощает техническое обслуживание и снижает расходы на обслуживание. Потолочные устройства должны включать достаточные люки доступа и зазоры для замены фильтров и замены компонентов без обширной разборки.
