---
title: "Параллельные вентиляторные VAV-терминалы"
aliases: ["Параллельные вентиляторные VAV-терминалы"]
description: "Комплексное техническое руководство по параллельным вентиляторным VAV-терминальным блокам, включающее последовательности работы, методологию расчета вентиляторов, расчет тепловой мощности, анализ энергоэффективности и параметры проектирования для специалистов HVAC"
weight: 2
---

## Принцип работы

Параллельные вентиляторные VAV-терминалы включают вспомогательный вентилятор, работающий параллельно с подачей первичного воздуха, втягивающий воздух из плены и смешивающий его с кондиционированным первичным воздухом. Вентилятор работает прерывисто в зависимости от тепловой нагрузки, а не непрерывно, что отличает эту конфигурацию от последовательных вентиляторных блоков.

В режиме охлаждения терминал работает как стандартный VAV-блок с отключенным вентилятором. Первичный воздух один удовлетворяет нагрузку охлаждения за счет переменной подачи по объему. Когда требуется отопление, вентилятор включается для индукции воздуха из плены через нагревательный элемент, смешивая этот нагретый воздух с сниженным потоком первичного воздуха.

## Конфигурация компонентов

**Впуск первичного воздуха**
- Узел амортизирующего устройства, независимого или зависимого от давления
- Заводская калибровка измерения расхода воздуха
- Модулирующее управление для переменной подачи по объему
- Обычно рассчитан на пиковый расход охлаждающего воздуха

**Впуск индуцированного воздуха**
- Обратный клапан, предотвращающий обратный поток при отключении вентилятора
- Забор воздуха из плены во время отопления
- Измерение не требуется (рассчитанная разница)
- Фильтр опционален в зависимости от чистоты плены

**Узел вспомогательного вентилятора**
- Центробежный вентилятор с загибающимися вперед лопатками (типичный)
- Прерывистая работа
- Рассчитан на расход воздуха для отопления за вычетом минимального первичного воздуха
- Требование статического давления: 24–61 Па

**Нагревательный элемент**
- Горячая вода или электрическое сопротивление
- Расположен ниже по потоку от смешивающей плены
- Рассчитан на общий расход воздуха для отопления (первичный + индуцированный)
- Регулирующий клапан или ступенчатые электрические элементы

## Режимы работы и последовательности

### Режим охлаждения

Амортизирующее устройство первичного воздуха модулирует от максимального к минимальному положению на основе температуры помещения. Вспомогательный вентилятор остается отключенным. Клапан нагревательного элемента закрыт или электрические ступени отключены.

Расход воздуха варьируется от конструкционного максимума к минимальной уставке, обычно 30–50% от пика. Охлаждение чувствительного теплоэффекта в помещении обеспечивается полностью первичным воздухом из центрального блока обработки воздуха.

### Режим мертвой зоны

Амортизирующее устройство первичного воздуха в минимальном положении. Вспомогательный вентилятор отключен. Нагревательный элемент неактивен. Зона получает только минимальный расход вентиляционного воздуха, полагаясь на тепловую инерцию и внутренние тепловыделения для стабилизации температуры.

Этот режим минимизирует энергопотребление в мягких условиях, когда требуется ни активное охлаждение, ни отопление.

### Режим отопления

Амортизирующее устройство первичного воздуха остается в минимальном положении для поддержания требуемой вентиляции. Вспомогательный вентилятор включается, индуцируя воздух из плены через нагревательный элемент. Тепловой выход модулируется через положение клапана или электрическую ступенчатость.

**Общий расход воздуха в зоне** = Минимальный первичный воздух + Индуцированный воздух

Нагревательный элемент нагревает только индуцированный поток воздуха, который затем смешивается с минимальным первичным воздухом перед подачей в помещение.

## Методология расчета вентилятора

### Расчет расхода воздуха

Определите требуемый пиковый расход воздуха для отопления на основе:

$Q_{отопл} = \frac{\text{Тепловая нагрузка зоны, кДж/ч}}{1.2 \times (\text{Температура подачи} - \text{Температура помещения})}$

Типичный дифференциал температуры подачи: 11–17°C выше уставки помещения.

**Расход воздуха вентилятора** = $Q_{отопл}$ - $Q_{первичн,мин}$

Где $Q_{первичн,мин}$ — минимальный расход первичного воздуха для вентиляции.

### Требования к статическому давлению

Вспомогательный вентилятор должен преодолеть:

- Сопротивление обратного клапана: 24–49 Па
- Перепад давления нагревательного элемента: 49–122 Па (зависит от типа)
- Потери в нижерасположенных воздуховодах и диффузорах: 24–73 Па
- Коэффициент безопасности: 10–20%

**Общее статическое давление вентилятора** обычно составляет 122–244 Па

### Таблица производительности вентилятора

| Расход воздуха в зоне (CFM) | Расход воздуха вентилятора (CFM) | Размер двигателя (кВт) | Потребляемая мощность (Вт) |
|--------------------|-------------------|-----------------|----------------|
| 400 | 250–300 | 0.056 | 75–100 |
| 800 | 500–600 | 0.090 | 125–175 |
| 1200 | 750–900 | 0.149 | 200–275 |
| 2000 | 1250–1500 | 0.179 | 325–425 |

*Значения предполагают отношение минимального первичного воздуха 30–40% и индуцированный воздух, обеспечивающий баланс для требования отопления.*

## Расчеты тепловой мощности

### Расчет размера горячеводяного элемента

$Q_{элемент} = 1.89 \times л/мин \times (T_{вход} - T_{выход})$

Или альтернативно:

$Q_{элемент} = 1.2 \times CFM_{индуц} \times \Delta T_{воздух}$

Где $CFM_{индуц}$ — расход воздуха вспомогательного вентилятора через элемент.

**Параметры проектирования:**
- Температура поступающей воды: 60–82°C (типично 71°C)
- Перепад температуры воды: 11–22°C
- Повышение температуры воздуха: 22–33°C по элементу
- Скорость потока через элемент: 2–3 м/с

### Ступенчатый электрический элемент

Для электрического сопротивления:

$кВт_{общ} = \frac{CFM_{индуц} \times \Delta T_{воздух} \times 1.2}{3413}$

Рекомендуется ступенчатость для управления мощностью:
- 2-ступень: расщепление 50/50% или 67/33%
- 3-ступень: расщепление 33/33/33% или 50/25/25%
- Управление SCR: Бесконечно переменное (выше стоимость)

## Анализ энергоэффективности

### Потребление энергии вентилятором

Годовое энергопотребление вентилятора критически зависит от часов отопления и климата.

**Работа в сезон отопления:**

$кВч_{вентил} = (\text{Входная мощность двигателя, кВт}) \times (\text{Часы отопления в год})$

Параллельная конфигурация показывает значительное энергетическое преимущество перед последовательными блоками, потому что вентилятор работает только во время отопления, а не непрерывно.

### Сравнение рабочих затрат

| Конфигурация | Часы работы вентилятора | Годовое энергопотребление вентилятора (кВч)* | Стоимость энергии** |
|---------------|---------------------|-------------------------|---------------|
| Параллельный FPB | 1500–3000 (только отопление) | 190–600 | 19–60 руб. |
| Последовательный FPB | 8760 (непрерывно) | 1100–1800 | 110–180 руб. |
| Стандартный VAV | 0 | 0 | 0 руб. |

*На основе вентилятора 0.149 кВт при среднем потреблении 200 Вт
**При условии $0.10/кВч электроэнергии

### Рекуперация тепла из плены

Параллельные терминалы могут рекуперировать тепло из потолочной плены, снижая общее энергопотребление здания при отоплении при условии:

- Возвратный воздух направлен через плену
- Освещение и оборудование отводят тепло в пространство плены
- Температура плены превышает температуру помещения во время отопления

Это «бесплатное» тепло смещает энергию нагревательного элемента, но требует правильного учета в моделях энергопотребления здания.

## Параметры проектирования и рекомендации

### Критерии применения

**Лучше всего подходит для:**
- Периферийных зон, требующих значительного отопления
- Зданий со значительным тепловым выделением в плене
- Приложений, где шум вентилятора при отоплении приемлем
- Проектов реконструкции с надлежащим доступом к плене

**Не рекомендуется для:**
- Зон, требующих непрерывного минимального расхода выше 50% пика
- Критических областей, требующих постоянной циркуляции воздуха
- Приложений с загрязненными или некондиционированными пленами
- Помещений со строгими акустическими требованиями

### Интеграция управления

**Необходимые точки управления:**
- Положение амортизирующего устройства первичного воздуха (0–100% модуляция)
- Состояние вспомогательного вентилятора (вкл./выкл. или переменная скорость)
- Клапан отопления/ступени (0–100% модуляция)
- Датчик температуры зоны
- Датчик температуры выходящего воздуха (опционально, для диагностики)

**Типичная последовательность управления:**

1. Температура в зоне > Уставка охлаждения: Модулируйте первичный воздух от минимума к максимуму, вентилятор выключен
2. Уставка охлаждения > Температура в зоне > Уставка отопления: Первичный воздух в минимуме, вентилятор выключен (мертвая зона)
3. Температура в зоне < Уставка отопления: Первичный воздух в минимуме, вентилятор включен, модулируйте отопление

### Правила расчета для грубого расчета

| Параметр | Типичное значение | Диапазон |
|-----------|---------------|-------|
| Отношение первичного воздуха (отопление) | 35% | 30–50% |
| Повышение температуры подачи для отопления | 14°C | 11–17°C |
| Статическое давление вентилятора | 183 Па | 122–244 Па |
| Перепад температуры горячей воды | 17°C | 11–22°C |
| Скорость потока через элемент | 2.5 м/с | 2–3 м/с |
| Уровень шума (вентилятор включен) | NC 35–40 | NC 30–45 |

## Преимущества и ограничения

### Преимущества

**Энергоэффективность:** Вентилятор работает прерывисто, снижая годовое энергопотребление на 50–70% по сравнению с последовательными блоками в типичных приложениях.

**Использование тепла плены:** Захватывает тепло потолочной плены, которое в противном случае было бы потрачено впустую, особенно ценно в зданиях со значительными нагрузками освещения.

**Более низкая первоначальная стоимость:** Меньший вентилятор и двигатель по сравнению с последовательной конфигурацией (не требуется обработка полного расхода в зоне).

**Соответствие требованиям вентиляции:** Поддерживает минимальный первичный воздух во всех режимах, обеспечивая непрерывную подачу наружного воздуха.

### Ограничения

**Переменный расход в зоне:** Общий расход снижается до минимума при охлаждении, что может вызвать проблемы с распределением воздуха в некоторых помещениях или повышенную стратификацию температуры.

**Шум при отоплении:** Активация вентилятора производит слышимый переход, потенциально нарушающий в тихих помещениях, таких как отдельные офисы или конференц-залы.

**Зависимость от плены:** Производительность снижается, если воздух в плене холодный (верхние этажи) или загрязненный. Требует чистого, доступного пространства плены.

**Сложность:** Больше компонентов, чем в стандартных VAV-блоках, увеличивает требования к техническому обслуживанию и возможные точки отказа.

## Наладка и тестирование

### Заводское тестирование

Проверьте перед отправкой:
- Ход амортизирующего устройства первичного воздуха и закрытие
- Вращение вентилятора и направление потока воздуха
- Гидравлическое испытание нагревательного элемента
- Отклик на сигнал управления
- Электрическая ступенчатость (если электрическое отопление)

### Полевая проверка

**Измерение расхода воздуха:**
1. Установите амортизирующее устройство первичного воздуха на максимум, вентилятор выключен: Измерьте CFM первичного воздуха
2. Установите на минимум первичного, вентилятор включен: Измерьте CFM выходящего воздуха
3. Рассчитайте индуцированный воздух: CFM выходящего воздуха - CFM первичного минимума
4. Сравните с проектными значениями (допуск ±10%)

**Тепловая мощность:**
1. Включите вентилятор и отопление на максимум
2. Измерьте температуру выходящего воздуха
3. Рассчитайте мощность: Q = 1.2 × CFM × ΔT
4. Сравните с проектной тепловой нагрузкой

**Последовательность управления:**
- Проверьте плавные переходы между режимами
- Проверьте работу в мертвой зоне
- Подтвердите отклик модуляции отопления
- Протестируйте переопределение и аварийные последовательности

## Требования к техническому обслуживанию

**Ежеквартально:**
- Проверьте работу обратного клапана
- Проверьте натяжение и состояние ремня вентилятора (если ременной привод)
- Проверьте функцию связей амортизирующего устройства и привода
- Очистите или замените фильтры, если предусмотрены

**Ежегодно:**
- Смажьте подшипники вентилятора
- Проверьте нагревательный элемент на утечки (горячая вода)
- Протестируйте работу и калибровку регулирующего клапана
- Проверьте измерения расхода воздуха
- Проверьте электрические соединения и контакторы

**Один раз в 5 лет:**
- Рассмотрите замену двигателя вентилятора (в зависимости от часов работы)
- Проверьте соединения воздуховодов на утечку воздуха
- Переоткалибруйте датчики расхода воздуха при обнаружении дрейфа

Параллельные вентиляторные терминалы предлагают энергоэффективное решение для зон со значительными требованиями отопления и доступным тепловым выделением из плены, балансируя производительность, стоимость и гибкость работы в современном проектировании систем HVAC.
