---
title: "Серийный вентилятор с питанием"
aliases: ["Серийный вентилятор с питанием"]
weight: 1
description: "Устройство, принцип работы и расчёт серийных вентиляторов с питанием в системах VAV, включая компоненты и применение в многозональном кондиционировании воздуха."
---

## Обзор

Серийный вентилятор с питанием (series fan-powered terminal, SFPT) — активный элемент системы переменного объёма воздуха (VAV, Variable Air Volume), предназначенный для независимого управления расходом и температурой воздуха в отдельной зоне помещения. Устройство содержит встроенный небольшой вентилятор, который работает постоянно или в соответствии с сигналом датчика, и позволяет индуцировать (подмешивать) пленум-воздух из межпотолочного пространства к первичному холодному воздуху из центральной установки обработки воздуха (AHU).

Серийные вентиляторы применяются в системах VAV для обеспечения минимального расхода воздуха в помещение, для выравнивания температуры и повышения комфорта пользователей, особенно в переходные сезоны и в режимах частичной нагрузки. В отличие от параллельных вентиляторов (parallel fan-powered terminals), первичный воздух в серийном устройстве проходит через вентилятор, что позволяет лучше управлять индукцией и смешиванием воздуха.

## Физические принципы

Основным механизмом работы серийного вентилятора является явление индукции — увлечение окружающего воздуха потоком первичного воздуха. Вентилятор, расположенный в сёрвис-зоне (между внутренней облицовкой и пленумом), нагнетает первичный воздух с большей скоростью, что вызывает подсос воздуха из межпотолочного пространства (return-air plenum) в смешивающий коллектор.

Коэффициент индукции $K$ определяется как отношение объёма индуцированного воздуха к объёму первичного воздуха:

$$K = \frac{V_{\text{induct}}}{V_{\text{primary}}}$$

где $V_{\text{induct}}$ — объёмный расход индуцированного воздуха, м³/ч; $V_{\text{primary}}$ — объёмный расход первичного воздуха, м³/ч.

Типовое значение коэффициента индукции колеблется в диапазоне $K = 0{,}4$ до $2{,}0$ в зависимости от геометрии сопла, скорости первичного воздуха и конструкции устройства.

Полный объёмный расход через выпускную решётку вычисляется по формуле:

$$V_{\text{total}} = V_{\text{primary}} + V_{\text{induct}} = V_{\text{primary}} \cdot (1 + K)$$

Баланс тепловой энергии в смешивающем коллекторе описывается уравнением:

$$Q = V_{\text{primary}} \cdot \rho \cdot c_p \cdot (T_{\text{primary}} - T_{\text{ref}}) + V_{\text{induct}} \cdot \rho \cdot c_p \cdot (T_{\text{induct}} - T_{\text{ref}})$$

где $Q$ — тепловой поток, Вт; $\rho$ — плотность воздуха, кг/м³; $c_p$ — удельная теплоёмкость воздуха при постоянном давлении, ≈ 1005 Дж/(кг·К); $T_{\text{primary}}$ — температура первичного воздуха, °C; $T_{\text{induct}}$ — температура индуцированного воздуха, °C; $T_{\text{ref}}$ — опорная температура (обычно 0 °C).

## Компоненты и конструкция

### Постоянная работа вентилятора

Встроенный вентилятор серийного устройства может работать в двух режимах:

- **Режим постоянной работы** — вентилятор работает непрерывно, независимо от сигнала регулирования. Это обеспечивает постоянный минимальный расход воздуха через зону (minimum outdoor air requirement, MOA), что критично для качества внутреннего воздуха (IAQ, Indoor Air Quality) согласно стандартам ASHRAE 62.1 и СП 60.13330.

- **Режим модулирующей работы** — вентилятор включается/выключается или изменяет частоту вращения в зависимости от спроса на отопление (дельта T). Тремостат или электронный контроллер подаёт управляющий сигнал (0–10 В или PWM) на инвертор питания вентилятора.

Мощность вентилятора обычно составляет 50–200 Вт; скорость потока через вентилятор — 200–600 м³/ч. Перепад давления, развиваемый вентилятором, находится в диапазоне 20–80 Па.

### Смешивающий коллектор

Смешивающий коллектор (mixing chamber) — это полость, где первичный холодный воздух из VAV-ящика встречается с индуцированным воздухом из пленума. Конструкция коллектора оптимизируется для:

- Минимизации потерь давления на входе первичного воздуха
- Равномерного распределения потока по выходному сечению
- Снижения турбулентности и шума

Типовая глубина коллектора — 150–250 мм, объём — 0,02–0,06 м³. Коллектор оснащён перегородками и успокоителем потока (diffuser baffle) для выравнивания скорости перед выходным воздуховодом.

### Расположение нагревательного змеевика

Нагревательный элемент (водяной змеевик или электрический нагреватель) может быть размещен двумя способами:

| Размещение | Преимущества | Недостатки |
|------------|------------|-----------|
| **В коллекторе (downstream)** | Нагрев полного смешанного потока; более точное регулирование; экономия энергии | Требует водяной линии высокого давления; риск замерзания |
| **На входе первичного воздуха (upstream, VAV-ящик)** | Простота монтажа; использование существующей системы отопления | Нагревается только первичный воздух; менее эффективно при высокой индукции |

В соответствии с ASHRAE 90.1, рекомендуется размещение нагревателя в коллекторе (downstream) для минимизации расхода горячей воды и повышения энергоэффективности. Типовая тепловая мощность — 1–5 кВт на один терминал в зависимости от размера зоны.

### Индукция первичного воздуха

Процесс индукции контролируется соотношением скорости первичного воздуха и геометрией сопла (nozzle). При увеличении расхода первичного воздуха скорость на выходе сопла возрастает, что усиливает эффект Вентури и увеличивает объём индуцированного воздуха.

Зависимость индукции от первичного расхода аппроксимируется степенной функцией:

$$V_{\text{induct}} = A \cdot V_{\text{primary}}^n$$

где коэффициент $A$ — константа конструкции (0,3–0,8), показатель степени $n$ ≈ 1,1–1,3.

При расходе первичного воздуха менее 25 % от номинального часто наблюдается срыв индукции (loss of induction), когда коэффициент $K$ резко падает. Для предотвращения этого эффекта современные SFPT оснащены малыми вспомогательными вентиляторами или шибберными заслонками.

## Методы расчёта и проектирования

### Определение требуемого расхода воздуха

Для каждой зоны определяют три характерных расхода:

1. **Максимальный расход охлаждения** (peak cooling):
$$V_{\text{max}} = \frac{Q_{\text{sens}}}{1{,}2 \cdot \rho \cdot c_p \cdot (T_{\text{supply}} - T_{\text{setpoint}})}$$

где $Q_{\text{sens}}$ — чувствительная тепловая нагрузка, Вт; $T_{\text{supply}}$ — температура холодного воздуха из AHU, °C (обычно 13–15 °C); $T_{\text{setpoint}}$ — уставка термостата, °C (обычно 24 °C).

2. **Минимальный расход вентиляции** (minimum outdoor air):
$$V_{\text{min}} = n \cdot A + p \cdot N$$

где $n$ — норма на 1 м² полезной площади (0,5–0,8 м³/(ч·м²) согласно ASHRAE 62.1); $A$ — площадь зоны, м²; $p$ — норма на одного человека (4–8 м³/(ч·чел)); $N$ — расчётная численность людей.

3. **Расход для отопления** (heating):
$$V_{\text{heat}} = \frac{Q_{\text{latent}} + Q_{\text{sensible}}}{1{,}2 \cdot \rho \cdot c_p \cdot (T_{\text{room}} - T_{\text{supply}})}$$

где в режиме отопления $T_{\text{supply}} > T_{\text{room}}$.

### Выбор вентилятора и коллектора

По полученным расходам выбирают сериею SFPT с номинальным расходом $V_{\text{nom}}$ (обычно равным $V_{\text{max}}$ или на 20 % больше). Мощность вентилятора должна быть достаточна для преодоления внутреннего сопротивления коллектора и воздуховода:

$$P_{\text{fan}} = \frac{V_{\text{nom}} \cdot \Delta P_{\text{internal}}}{3600 \cdot \eta_{\text{fan}}}$$

где $\Delta P_{\text{internal}}$ — расчётное падение давления в SFPT и воздуховоде (30–60 Па); $\eta_{\text{fan}}$ — КПД вентилятора (0,55–0,75 для небольших вентиляторов).

### Тепловой баланс в режиме переходного периода

В весенне-осенний период часто наблюдается ситуация, когда первичный холодный воздух требуется подогреть. Расход горячей воды через змеевик рассчитывают по формуле:

$$G_{\text{water}} = \frac{Q_{\text{total}}}{c_w \cdot (T_{\text{hot,in}} - T_{\text{hot,out}})}$$

где $G_{\text{water}}$ — расход воды, кг/ч; $c_w$ — удельная теплоёмкость воды ≈ 4180 Дж/(кг·К); $T_{\text{hot,in}}$, $T_{\text{hot,out}}$ — температуры горячей воды на входе и выходе змеевика, °C.

## Применение в системах ОВК

### Многозональные VAV-системы

Серийные вентиляторы особенно эффективны в многозональных системах с центральным кондиционированием воздуха, где:

- Первичный холодный воздух поступает от общей AHU на всех терминалы при температуре 13–15 °C
- Каждый терминал регулирует количество первичного воздуха в зависимости от тепловой нагрузки в зоне
- В режиме отопления дополнительное тепло подаётся через нагревательный змеевик в коллектор

Такая конфигурация позволяет снизить электроэнергию на вентиляцию на 30–50 % по сравнению с системами с постоянным расходом (CAV, Constant Air Volume), что соответствует требованиям ASHRAE 90.1 и LEED v4.

### Административные и офисные здания

В офисных зданиях с открытой планировкой серийные терминалы устанавливают над подвесными потолками на расстоянии 3–5 м друг от друга. Благодаря постоянной работе встроенного вентилятора обеспечивается необходимая циркуляция воздуха в каждом рабочем месте и поддерживается требуемая концентрация CO₂ (не более 1000 ppm согласно ГОСТ 30494).

### Учреждения здравоохранения и лаборатории

В медицинских учреждениях серийные терминалы используют в палатах пациентов и диагностических кабинетах, где требуется точное управление воздухоснабжением и предотвращение перекрёстного загрязнения. Нагревающиеся теплые поверхности (монитор, лампа) индуцируют дополнительный воздух в зону, улучшая удаление тепла.

## Стандарты и нормативы

- **ASHRAE 62.1** — Ventilation for Acceptable Indoor Air Quality: определяет минимальные требования к вентиляции, включая расчёты для систем VAV
- **ASHRAE 90.1** — Energy Standard for Buildings: устанавливает требования к энергоэффективности, включая управление VAV и минимальные расходы воздуха
- **ASHRAE 55** — Thermal Environmental Conditions for Human Occupancy: критерии теплового комфорта (PMV, PPD)
- **ASHRAE Standard 111** — Measurement, Testing, Adjusting and Balancing of Building HVAC Systems: методика аттестации и настройки терминалов
- **ISO 3446** — Air handling units — Performance testing
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха (актуализированный СНиП 41-01-2003): российские требования к воздухораспределению и качеству внутреннего воздуха
- **ГОСТ Р 30494** — Здания жилые и общественные. Параметры микроклимата в помещениях: предельные значения параметров воздуха

## Практические рекомендации

### Типовые значения параметров

| Параметр | Диапазон | Примечание |
|----------|----------|-----------|
| Расход первичного воздуха (V_primary) | 150–500 м³/ч | На один терминал |
| Коэффициент индукции (K) | 0,4–1,5 | Зависит от конструкции |
| Полный расход (V_total) | 210–750 м³/ч | V_total = V_primary · (1 + K) |
| Мощность вентилятора | 50–150 Вт | Типовое значение |
| Перепад давления (ΔP) | 30–60 Па | На входе/выходе коллектора |
| Температура холодного воздуха | 13–15 °C | Для режима охлаждения |
| Температура горячей воды | 40–50 °C | Для режима отопления |

### Типовые ошибки проектирования

1. **Недоучет минимального расхода воздуха** — забывают о требовании ASHRAE 62.1 по минимальной вентиляции, что приводит к деградации IAQ. Решение: всегда устанавливают V_min ≥ нормативного значения.

2. **Срыв индукции при малых расходах** — при работе в режиме отопления первичный расход падает ниже критического значения (25–30 % от номинального), и индукция практически прекращается. Решение: выбирают SFPT с малоскоростным вентилятором или применяют двухскоростные приводы.

3. **Неправильное размещение нагревателя** — установка нагревателя только на входе первичного воздуха неэффективна при высокой индукции. Решение: размещают нагреватель в смешивающем коллекторе (downstream).

4. **Акустический дискомфорт** — встроенный вентилятор генерирует шум на частотах 125–250 Гц. Решение: используют звукоизоляцию коллектора, виброизолирующие подвески, проверяют уровень звука согласно СП 51.13330 (≤35 дБА в офисах).

5. **Недостаточный контроль влажности** — в режиме отопления при нагреве холодного воздуха относительная влажность падает, что может вызвать дискомфорт. Рекомендуется: предусмотреть увлажнитель на AHU или в центральной части системы, поддерживать относительную влажность 30–60 % согласно ГОСТ 30494.

### Рекомендуемые проверки при пусконаладке

- Измерение расхода первичного воздуха при полной и минимальной позиции VAV-ящика (методом дефлектометра или анемометра)
- Проверка коэффициента индукции (K) расчётом отношения полного расхода к первичному
- Регулирование пружины VAV-ящика на требуемый минимальный расход (не менее нормативного)
- Балансировка расхода горячей воды в нагревательном змеевике
- Контроль температурной дельта-T на входе и выходе нагревателя
- Измерение уровня шума и вибрации (должны быть ≤40 дБА, ≤0,1 мм/с на несущих конструкциях)

Серийные вентиляторы с питанием остаются одним из наиболее распространённых и энергоэффективных решений для многозональных систем VAV в климатических условиях России и СНГ благодаря надёжности, простоте регулирования и соответствию действующим нормативам по качеству воздуха и энергосбережению.
