---
title: "Зависимые от давления терминальные блоки VAV"
aliases: ["Зависимые от давления терминальные блоки VAV"]
description: "Комплексный технический анализ зависимых от давления терминальных блоков VAV, включая характеристики работы, ограничения управления, влияние статического давления и сравнение с системами, независимыми от давления, для специалистов HVAC"
weight: 2
---

## Принцип работы

Зависимые от давления терминальные блоки VAV представляют собой простейшую форму управления переменным объёмом воздуха, использующую только модулирующий заслонку, приводимую в действие термостатом зоны. Воздушный поток через блок изменяется в зависимости как от положения заслонки, так и от восходящего статического давления согласно фундаментальному соотношению:

Q = K × √(ΔP)

Где:
- Q = объёмный расход воздуха (CFM или м³/ч)
- K = коэффициент расхода (зависит от положения заслонки)
- ΔP = перепад давления на заслонке (см вод. ст.)

Отсутствие измерения или контроля расхода воздуха означает, что терминальный блок не может поддерживать постоянный расход независимо от колебаний давления в системе.

## Конфигурация системы

### Основные компоненты

**Узел заслонки:**
- Одинарная или многолопастная противоположная заслонка
- Модулирующий сигнал управления 0-10 В постоянного тока или 2-10 В постоянного тока
- Возвратная пружина или аварийное позиционирование

**Привод:**
- Электрический модулирующий привод (обычно 24 В переменного тока)
- Пропорциональное управление в ответ на сигнал термостата
- Время хода 2-5 минут для обеспечения стабильности

**Датчики и управление:**
- Термостат зоны обеспечивает сигнал управления
- Отсутствует устройство измерения расхода воздуха
- Прямая модуляция заслонки на основе отклонения температуры

### Конфигурация входа

Зависимые от давления терминальные блоки доступны в стандартных конфигурациях входа:
- Круглые подключения: диаметр 10-61 см
- Прямоугольные подключения: до 47 м³/ч пропускной способности
- Стандартное требование прямого воздуховода вверх по потоку: минимум 3-5 диаметров

## Характеристики производительности

### Чувствительность к давлению

Фундаментальное ограничение зависимых от давления терминальных блоков — прямая связь между расходом воздуха и статическим давлением. По мере изменения статического давления в воздуховоде из-за изменения нагрузки системы расход воздуха в каждом терминале изменяется пропорционально.

| Изменение статического давления | Приблизительное изменение расхода воздуха | Влияние на систему |
|----------------------------------|-------------------------------------------|--------------------|
| +25% | +12% | Переохлаждение/перегрев зоны |
| +50% | +22% | Значительное снижение комфорта |
| +100% | +41% | Серьёзные проблемы управления |
| -25% | -13% | Недостаточная производительность |
| -50% | -29% | Плохое удовлетворение нагрузки |

### Характеристики расхода

Реакция расхода на положение заслонки является нелинейной и зависит от давления:

**При восходящем давлении 0,5 см вод. ст.:**

| Положение заслонки | Приблизительный расход (% макс.) | Авторитет управления |
|-------------------|--------------------------------|----------------------|
| 100% открыто | 100% | Максимальный расход |
| 75% открыто | 85-90% | Хорошее управление |
| 50% открыто | 60-70% | Среднее управление |
| 25% открыто | 30-45% | Слабое управление |
| 10% открыто | 10-20% | Минимальное управление |

**При восходящем давлении 1,0 см вод. ст.:**
Все расходы увеличиваются примерно на 40% при эквивалентных положениях заслонки, демонстрируя зависимость от давления.

## Ограничения управления

### Взаимодействие статического давления

Когда одна или несколько зон снижают спрос и их заслонки частично закрываются, статическое давление на других терминалах увеличивается. Это создаёт каскадные эффекты:

1. **Зона с пониженной нагрузкой:** Заслонка закрывается до положения 30%
2. **Реакция вентилятора подачи:** Статическое давление в воздуховоде увеличивается (если задержка VFD существует)
3. **Другие зоны:** Расход воздуха непреднамеренно увеличивается
4. **Результат системы:** Одновременное переохлаждение и недостаточное охлаждение в разных зонах

### Точность контроля температуры

Зависимые от давления терминальные блоки демонстрируют плохой контроль температуры при изменяющихся условиях системы:

**Типичная точность управления:**
- Лучший случай (стабильное давление): ±1,1°C
- Нормальная работа: ±1,7-2,2°C
- Высокое колебание давления: ±2,8-3,9°C
- Наихудший случай: невозможно поддерживать уставку

### Ограничения регулирования

Эффективное соотношение модуляции (максимальный расход к минимальному управляемому расходу) ограничено:
- Авторитет заслонки при низких положениях: обычно 3:1 до 4:1
- Эффекты колебания давления: снижают эффективное регулирование
- Практическое регулирование с колебанием давления: 2:1 до 3:1

## Рекомендации по применению

### Подходящие применения

Зависимые от давления терминальные блоки VAV могут функционировать приемлемо в ограниченных применениях:

**Типы зданий:**
- Небольшие офисы с одной зоной на этаж с минимальным разнообразием нагрузок
- Помещения с постоянными моделями занятости и нагрузки
- Модернизация, где бюджет серьёзно ограничивает варианты
- Некритичные помещения с ослабленными требованиями комфорта

**Требования к системе:**
- Общая производительность системы менее 47 м³/ч
- Ограниченное количество терминалов (обычно менее 10 зон)
- Зоны с похожими характеристиками нагрузки
- Применения с непрерывной работой вентилятора

### Ограничения проектирования

**Управление статическим давлением:**
- Критическое требование для стабильного статического давления в воздуховоде
- Рекомендуется быстро реагирующий сброс статического давления
- Несколько датчиков статического давления повышают стабильность
- Вентилятор подачи VFD с быстрой реакцией необходим

**Конструкция воздуховода:**
- Более низкие проектные скорости снижают колебания давления
- Увеличенный воздуховод улучшает стабильность давления
- Избегайте чрезмерных потерь на фитингах рядом с терминалами
- Статическое давление проектирования: максимум 0,75-1,0 см вод. ст.

**Размер зоны:**
- Минимизировать количество зон на систему
- Размер зон для подобных пиковых нагрузок
- Избегать смешивания внешних и внутренних зон
- Рассмотрите выделенные системы для областей с высоким разнообразием

## Сравнение с системами, независимыми от давления

| Характеристика | Зависимая от давления | Независимая от давления |
|------------------|----------------------|--------------------------|
| Точность управления расходом | Плохая (±20-30%) | Отличная (±5-10%) |
| Чувствительность к давлению | Высокая чувствительность | Независима от давления |
| Контроль температуры | ±1,7-2,8°C типично | ±0,6-1,1°C типично |
| Сложность системы | Простая | Умеренная или сложная |
| Первоначальная стоимость | Минимальная (6000-7500 руб.) | Выше (14000-28000 руб.) |
| Требования к наладке | Обширное балансирование | Проще, самобалансирование |
| Энергоэффективность | Ниже (поиск, переохлаждение) | Выше (точное управление) |
| Техническое обслуживание | Минимальное | Умеренное (датчики расхода) |
| Диапазон применения | Ограниченный | Широкий |

## Требования к установке

### Условия вверх по потоку

Надлежащая установка требует внимания к условиям подхода:
- Минимум 3 диаметра прямого воздуховода вверх по потоку
- 5 диаметров предпочтительны для точного управления заслонкой
- Избегайте локтей или переходов непосредственно вверх по потоку
- Удалите строительный мусор перед пуском

### Ориентация заслонки

Ориентация лопасти влияет на характеристики управления:
- Параллельная лопасть: более высокий расход при частичном закрытии (редко используется)
- Противоположная лопасть: лучший авторитет управления (стандарт)
- Аэродинамическая лопасть: минимальная потеря давления, лучшее управление

### Крепление привода

Надлежащая установка привода обеспечивает надёжную работу:
- Монтируйте в соответствии с требованиями ориентации производителя
- Обеспечьте достаточный зазор для обслуживания
- Защитите от воздействия воды или конденсации
- Проверьте надлежащее соединение вала заслонки

## Наладка и балансирование

### Проблемы начальной установки

Системы, зависимые от давления, требуют обширного балансирования:

1. **Требуется пропорциональное балансирование:** Отрегулируйте все заслонки для достижения расчётных расходов при одном рабочем условии
2. **Повторяющийся процесс:** Несколько раундов регулировки по мере стабилизации системы
3. **Результаты, зависимые от давления:** Баланс действителен только при определённой нагрузке системы
4. **Сезонное изменение:** Может потребоваться повторное балансирование между сезонами

### Процедуры испытания и балансирования

**Критические измерения:**
- Статическое давление на входе каждого терминала
- Фактический расход воздуха при проектных условиях
- Температура подаваемого воздуха
- Температура зоны при различных нагрузках

**Методология регулировки:**
- Баланс при проектных условиях охлаждения
- Документируйте статические давления на входе
- Установите минимальные положения заслонки
- Проверьте реакцию управления по всему диапазону

## Оптимизация производительности

### Сброс статического давления

Реализация агрессивного сброса статического давления частично компенсирует зависимое от давления поведение:

**Стратегии сброса:**
- Обрезка и реагирование: сброс на основе положения наиболее открытой заслонки
- Усреднение нескольких датчиков: уменьшите локализованные скачки давления
- Требуется быстрая реакция: обновляйте уставку каждые 30-60 секунд
- Пределы уставки: поддерживайте диапазон 0,5-1,0 см вод. ст.

### Минимальное положение заслонки

Установка минимальных положений заслонки устраняет вентиляцию и управление:
- Обычно минимум открыто на 20-30%
- Обеспечивает минимальный расход свежего воздуха
- Поддерживает некоторый авторитет управления
- Снижает экстремальные колебания давления

### Группирование зон

Стратегическое группирование зон улучшает производительность системы:
- Группируйте зоны с похожими моделями нагрузки
- Разделяйте внешние и внутренние зоны
- Рассмотрите выделенные системы для проблемных областей
- Ограничьте зоны на систему максимум 6-8

## Экономический анализ

### Преимущество первоначальной стоимости

Основным преимуществом зависимых от давления терминалов является низкая первоначальная стоимость:

**Сравнение установленной стоимости (за терминал):**
- Зависимая от давления: 9500-14000 руб. установлено
- Независимая от давления: 21000-33000 руб. установлено
- Разница в стоимости: 11500-19000 руб. за терминал
- Типичное экономия системы: 115000-280000 руб. для системы с 10-20 зонами

### Штрафы за эксплуатационные расходы

Более низкая первоначальная стоимость компенсируется более высокими операционными расходами:

**Штрафы за энергию:**
- Переохлаждение/перегрев: увеличение использования энергии на 10-20%
- Охота и циклирование заслонки: увеличение энергии вентилятора на 5-10%
- Плохой контроль влажности: возможная потеря энергии при переподогреве
- Приблизительный годовой штраф: 2,40-7,20 руб./м² в год

**Затраты на комфорт и производительность:**
- Жалобы на температуру и корректировки
- Обслуживающие звонки "система не работает"
- Снижение удовлетворённости жильцов
- Сложно количественно оценить, но значительно

### Стоимость жизненного цикла

За типичный 20-летний жизненный цикл оборудования:
- Более высокие затраты на энергию обычно превышают экономию первоначальной стоимости
- Увеличение обслуживающих звонков добавляет затраты на техническое обслуживание
- Жалобы арендаторов создают затраты на управление
- Системы, независимые от давления, обычно более рентабельны

## Устранение неисправностей при распространённых проблемах

### Недостаточный расход воздуха

**Симптомы:** Зона не может достичь уставки, несмотря на полностью открытую заслонку

**Причины:**
- Статическое давление системы слишком низкое
- Чрезмерная потеря давления в воздуховоде
- Выбор терминала меньше необходимого
- Температура подаваемого воздуха неадекватна

**Решения:**
- Проверьте проектное статическое давление на входе терминала
- Проверьте воздуховод на обструкцию или повреждение
- Увеличьте скорость вентилятора подачи, если имеется запас
- Рассмотрите замену терминала, если сильно меньше необходимого

### Чрезмерный расход/шум

**Симптомы:** Зона переохлаждается, заслонка почти закрыта, жалобы на шум

**Причины:**
- Чрезмерное статическое давление на входе терминала
- Плохой контроль давления в системе
- Терминал увеличен для фактической нагрузки
- Скорость конструкции воздуховода слишком высока

**Решения:**
- Реализуйте или улучшите сброс статического давления
- Добавьте ручную заслонку объёма вверх по потоку для ограничения максимального расхода
- Проверьте работу VFD вентилятора подачи
- Рассмотрите замену терминала при тяжёлых случаях

### Плохой контроль температуры

**Симптомы:** Температура зоны сильно варьируется, невозможно поддерживать уставку

**Причины:**
- Колебание статического давления в системе воздуховода
- Недостаточный авторитет управления заслонкой
- Проблемы калибровки или размещения термостата
- Одновременное отопление/охлаждение из соседних зон

**Решения:**
- Улучшите контроль и сброс статического давления
- Проверьте установку минимального положения заслонки
- Проверьте калибровку и размещение термостата
- Рассмотрите обновление на терминальные блоки, независимые от давления

## Заключение

Зависимые от давления терминальные блоки VAV представляют самую основную форму управления VAV, подходящую только для небольших систем с ограниченным разнообразием зон и ослабленными требованиями комфорта. Фундаментальное ограничение — изменение расхода воздуха с давлением системы — создаёт проблемы управления, требующие тщательного проектирования системы, агрессивного контроля давления и обширной наладки.

Для большинства коммерческих применений скромная экономия первоначальной стоимости не оправдывает ограничения производительности, более высокое использование энергии и повышенные требования к обслуживанию. Терминальные блоки, независимые от давления, обеспечивают превосходную производительность и обычно лучшую стоимость жизненного цикла, что делает их предпочтительным выбором для систем с более чем 6-8 зонами или любого применения, требующего точного управления температурой.

Современные требования к зданиям в отношении энергоэффективности, качества внутреннего воздуха и комфорта жильцов делают зависимые от давления системы всё более устаревшими, за исключением самых малых и простых применений.
